<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.1//EN"
   "http://www.w3.org/TR/xhtml11/DTD/xhtml11.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">

<head>
   <meta http-equiv="Content-Type" content="text/html;charset=us-ascii" />
   <meta http-equiv="Content-Style-Type" content="text/css" />
   <title>
      Records of Steam Boiler Explosions, by Edward Bindon Marten;
      a Project Gutenberg eBook.
   </title>
   <link rel="coverpage" href="images/cover.jpg" type="image/jpeg" />
   <style type="text/css">
      body {
         display: block;
         font-family: "Times New Roman", Times, Freeserif, serif;
         margin: 0;
         padding: 0 8% 0 7%;
      }
      p {
         display: block;
         line-height: 1.4em;
         margin: 1em 0 0 0;
      }
      body > p {
         text-align: justify;
         text-indent: 1em;
      }
      .continued {
         margin: 0 0 0 0;
         text-indent: 0em;
      }
      div {
         display: block;
      }
      h1 {
         clear: both;
         display: block;
         font-size: 3em;
         font-style: normal;
         font-variant: normal;
         font-weight: normal;
         line-height: 1.4em;
         margin-bottom: 2em;
         text-align: center;
      }
      h2 {
         clear: both;
         display: block;
         font-size: 2.5em;
         font-style: normal;
         font-variant: normal;
         font-weight: bold;
         margin-bottom: 2em;
         page-break-before: right;
         text-align: center;
      }
      hr {
         clear: both;
         margin: 1em 27.5% 1em 27.5%;
         width:45%;
      }
      hr.chap {
         margin: 2em 17.5% 2em  17.5%;
         width: 65%;
      }
      hr.minor {
         margin: .5em 45% .5em 45%;
         width: 10%;
      }
      hr.double {
         background-color: inherit;
         color: white;
         border-top: thin solid #000000;
         border-right: none;
         border-bottom: thin solid #000000;
         border-left: none;
         margin: 4em 35% 4em 35%;
         padding: .13em 0 0 0;
         width: 30%;
      }
      hr.tb {
         margin: 1em 27.5% 1em 27.5%;
         width:45%;
      }
      b {
         font-weight: bold;
      }
      del {
         display: none;
      }
      em {
         font-style: italic;
      }
      i {
         font-style: italic;
      }
      ins {
         border-bottom: thin dotted #999999;
         text-decoration: none;
      }
      strong {
         font-weight: bold;
      }
      .center {
         text-align: center;
         text-indent: 0;
      }
      .left {
         text-align: left;
         text-indent: 0;
      }
      .smcap {
         font-variant: small-caps;
      }
      .figright {
         border: none;
         clear: right;
         float: right;
         margin: 1em 0 1em 1em;
         max-width: 60%;
         overflow: auto;
         padding: .25em;
         page-break-inside: avoid;
         text-align: center;
      }
      .figleft {
         border: none;
         clear: right;
         float: right;
         margin: 1em 0 1em 1em;
         max-width: 60%;
         overflow: auto;
         padding: .25em;
         page-break-inside: avoid;
         text-align: center;
      }
      .figcenter {
         border: none;
         clear: both;
         margin: 1em;
         overflow: auto;
         padding-bottom: 1em;
         text-align: center;
      }
      img {
         border: none;
         height: auto;
         padding: 1em 1em 1em 1em;
         width: 80%;
      }
      .caption {
         font-size: 100%;
         font-style: italic;
         font-weight: normal;
         margin-top: .5em;
         text-align: center;
      }
      ol {
         display: block;
         list-style-type: decimal;
         margin: 1.12em 0 1.12em 2.5em;
      }
      ul {
         display: block;
         margin: 1.12em 0 1.12em 2.5em;
      }
      li {
         display: list-item;
         line-height: 1.2em;
         margin-top: 0.25em;
         margin-bottom:0;
      }
      ul.toc {
         list-style-type: none;
         position: relative;
         width: 80%;
      }
      .toc li {
         font-variant: small-caps;
         padding-bottom: 1em;
      }
      table {
         border-collapse: collapse;
         border-spacing: .13em;
         caption-side: top;
         display: table;
         empty-cells: show;
         margin-top: 1em;
         margin-right: auto;
         margin-bottom: 1em;
         margin-left: auto;
      }
      caption {
         display: table-caption;
         font-style: italic;
         font-weight: bold;
         text-align: center;
      }
      tbody{
         display: table-row-group;
         vertical-align: middle;
      }
      tr  { display: table-row; vertical-align: inherit }

      th {
         display: table-cell;
         font-size: 90%;
         font-weight: bold;
         text-align: center;
         vertical-align: inherit;
      }
      td {
         display: table-cell;
         font-size: 90%;
         line-height: 1.1em;
         margin-top: 0.25em;
         text-align: right;
         vertical-align: inherit;
      }
      .transcriber {
         background-color: #e6e6fa;
         border: dotted thin #006600;
         clear: both;
         color: #006600;
         font-family: Arial, "DejaVu Sans", sans-serif;
         font-size: .75em;
         margin-right: auto;
         margin-left: auto;
         padding: 1em;
         width: 60%;
      }
      .transcriber td, .transcriber th {
         border-style: none;
         text-align: center;
      }
      .covernote {
         display: none;
      }
      .pagenum {
         background-color: inherit;
         border: 1px solid #666666;
         color: #666666;
         font-size: .75em;
         font-style: normal;
         font-variant: normal;
         font-weight: normal;
         letter-spacing: normal;
         margin: auto 0 auto 0;
         padding: 0 0 0 0;
         right:0;
         position: absolute;
         text-align: right;
         text-indent: 0em;
      }
      .pagenum a {
         text-decoration: none;
      }
      .pagenum a:hover {
         background-color: white;
         color: #cc0000;
      }
      :focus {
         outline: invert dotted thin;
      }
      :link {
         text-decoration: underline;
      }
      :visited {
         text-decoration: underline;
      }
      .titlepage {
         border: thin inset black;
         padding: 3em;
         page-break-before: right;
         page-break-inside: avoid;
         page-break-after: always;
         text-align: center;
      }
      .smallh1 {
         font-size: 33%;
      }
      .aut {
         font-size: 300%;
      }
      .t1 {
         font-size: 2.5em;
         text-align: center;
      }
      .t2 {
         font-size: 1.5em;
         text-align: center;
      }
      .t3 {
         font-size: 3.5em;
         text-align: center;
      }
      .t4 {
         font-size: 1em;
         text-align: center;
      }
      .t5 {
         font-size: 2em;
         font-weight: bold;
         text-align: center;
      }
      .expstats {
         margin: 1em 0 1em 0;
      }
      .expstats td {
         font-size: 1em;
         line-height: 1.4em;
         padding: 0 .25em 0 0;
         text-align: left;
         vertical-align: top;
      }
      .expstats td:first-child {
         text-align: right;
         text-align: right;
      }
      .total {
         border-top: thin solid black;
         border-bottom: medium double black;
      }
      .num {
         clear: both;
         font-style: italic;
         margin: 2em auto 2em 0;
         text-align: left;
      }
      .date {
         font-style: italic;
         margin: -3.4em auto 2em auto;
         padding-left: 2em;
         text-align: center;
      }
      .cal {
         font-style: italic;
         margin: -3.4em 0 2em auto;
         text-align: right;
      }
      @media handheld {
         ins {
            border-bottom: thin hidden #999999;
            text-decoration: none;
         }
         .figright {
            max-width: 100%;
         }
         .figleft {
            max-width: 100%;
         }
         .covernote {
            background-color: #87ceeb;
            color: black;
            display: block;
            text-align: center;
         }
         .pagenum {
            visibility: hidden;
         }
         .pagenum a {
            text-decoration: none;
         }
         .num {
            margin: 2em auto 1em 0;
        }
         .date {
            margin: 0 auto 1em auto;
         }
         .cal {
            margin: 0 0 2em auto;
         }
      }
      @media print {
         .pagenum {
            display:none;
         }
         ins {
            border-bottom: thin hidden #999999;
            text-decoration: none;
         }
         .figright {
            max-width: 100%;
         }
         .figleft {
            max-width: 100%;
         }
      }
   </style>

</head>

<body>


<pre>

The Project Gutenberg EBook of Records of Steam Boiler Explosions, by 
Edward Bindon Marten

This eBook is for the use of anyone anywhere in the United States and most
other parts of the world at no cost and with almost no restrictions
whatsoever.  You may copy it, give it away or re-use it under the terms of
the Project Gutenberg License included with this eBook or online at
www.gutenberg.org.  If you are not located in the United States, you'll have
to check the laws of the country where you are located before using this ebook.



Title: Records of Steam Boiler Explosions

Author: Edward Bindon Marten

Release Date: December 23, 2014 [EBook #47762]

Language: English

Character set encoding: ASCII

*** START OF THIS PROJECT GUTENBERG EBOOK RECORDS OF STEAM BOILER EXPLOSIONS ***




Produced by Chris Curnow, Martin Mayer and the Online
Distributed Proofreading Team at http://www.pgdp.net (This
file was produced from images generously made available
by The Internet Archive)






</pre>


<p class="transnote">[A <a href="#transcribers_note">transcriber's
note</a> follows the text.]</p>

<p><span class="pagenum"><a id="Page_1">Pg 1</a></span></p>

<div class="titlepage">
   <h1>
      <b>RECORDS</b> <br />
      <span class="smallh1">OF</span> <br />
      STEAM BOILER EXPLOSIONS,
   </h1>

   <p>BY</p>

   <p class="aut">EDWARD BINDON MARTEN,</p>

   <p class="center"><span class="smcap">Mem. Inst. of Mechanical
   Engineers; Associate of Institution of Civil Engineers, and Chief
   Engineer to the Midland Steam Boiler Inspection and Assurance
   Co.</span></p>

   <hr class="double" />

   <p>LONDON;<br />E. &amp; F. N. SPON, 48, CHARING CROSS.</p>

   <p>STOURBRIDGE:<br />R. BROOMHALL, 148, HIGH STREET.</p>

   <p>1872.</p>
</div>

<p><span class="pagenum"><a id="Page_2">Pg 2</a></span></p>

<h2>CONTENTS</h2>
<hr class="minor" />
<ul class="toc">
   <li><a href="#PREFACE">Preface.</a></li>
   <li><a href="#On_Steam_Boiler_Explosions">On Steam Boiler Explosions</a></li>
   <li><a href="#On_the_Conclusions_Derived">Conclusions</a></li>
   <li><a href="#BOILER_EXPLOSIONS_IN_1866">Boiler Explosions in 1866.</a></li>
   <li><a href="#BOILER_EXPLOSIONS_IN_1867">Boiler Explosions in 1867.</a></li>
   <li><a href="#BOILER_EXPLOSIONS_IN_1868">Boiler Explosions in 1868.</a></li>
   <li><a href="#BOILER_EXPLOSIONS_IN_1869">Boiler Explosions in 1869.</a></li>
   <li><a href="#BOILER_EXPLOSIONS_IN_1870">Boiler Explosions in 1870.</a></li>
   <li><a href="#BOILER_EXPLOSIONS_IN_1871">Boiler Explosions in 1871.</a></li>
</ul>

<p><span class="pagenum"><a id="Page_3">Pg 3</a></span></p>

<h2><a id="PREFACE">PREFACE.</a></h2>
<hr class="minor" />

<p class="continued">Accurate information as to Boiler Explosions must
always be useful to those who are interested in the safe working of
Steam Boilers.</p>

<p>The following pages contain very brief abstracts of records obtained
for the Midland Steam Boiler Inspection and Assurance Company, by whose
permission they are now republished in a compact and convenient form.</p>

<p>By permission of the Council of the Institution of
Mechanical Engineers, the records are prefaced by a Paper
on Steam Boiler Explosions and their records, and on
Inspection as a means of prevention, read before that
Institution at Manchester, August 1st, 1866, and a further
Paper on the "Conclusions derived from the experience of
recent Steam Boiler Explosions," read before the same
Institution at Nottingham, August 3rd, 1870.</p>

<p>All names of Works or Firms are omitted from the
records as unnecessary.</p>

<hr class="chap" />

<p><span class="pagenum"><a id="Page_4">Pg 4</a><br />
<a id="Page_5">Pg 5</a></span></p>

<h2>
   <a id="On_Steam_Boiler_Explosions">
      On Steam Boiler Explosions
   </a>
</h2>
<hr class="minor" />

<p class="smcap continued">and their Records, and on, Inspection as
a Means of Prevention, by Edward B. Marten, mem. inst. m.e. a.i.c.e.,
excerpt Minutes of Proceedings of the Meeting of the Institution
of Mechanical Engineers, at Manchester, 1st August, 1866, Joseph
Whitworth, Esq., President, in the Chair. By permission of the
Council.</p>
<hr class="minor" />

<p class="continued">The subject of Steam Boiler Explosions, which was
brought before this Institution in June, 1848, in a paper by the late
Mr. William Smith of Dudley in reference to an explosion near that
place, and again in 1859 in a paper by Mr. Longridge on the economy
and durability of stationary boilers, is one of great importance
and is now attracting increased attention. The first public notice
of the subject was by a parliamentary committee in 1817, which was
appointed in consequence of a very fatal boiler explosion in London in
1815; evidence was then collected as to steamboats, and many boiler
explosions were referred to. That committee recommended among other
things that boilers should be made of wrought iron, instead of cast
iron or copper, which had been the materials mainly used previously;
that they should be inspected and tested; and that there should be two
safety valves, each loaded to one third of the test pressure, under
penalties for any excess. A great part of the information now existing
upon the subject, especially in regard to the earlier explosions, is
to be found in the records of inquests after fatal cases; and some
of the careful reports of eminent engineers on those occasions have
materially assisted in the formation of correct views as to the causes
of explosion. Latterly also the printed reports of the inspectors
of mines, and more especially the reports of the explosions of
locomotives, illustrated by diagrams by the inspectors of railways,
have furnished very valuable information. Since the subject has been
taken up by private associations for the

<span class="pagenum"><a id="Page_6">Pg 6</a></span>

prevention of explosions, many more records have been published,
although their usefulness is much impaired by their not containing the
names of the places whereby the explosions could be identified.</p>

<p>When the writer's attention was first directed to this subject,
he met with great difficulty in obtaining correct records of boiler
explosions, from which to arrive at the results of past experience;
and wishing to base his own opinion on facts, rather than on the
inferences of others however reliable, he followed the example of
the Franklin Institute in their elaborate investigation of the subject,
and collected all the records he could find; and by way of
facilitating reference, arranged an index, a manuscript copy of
which is presented with the present paper to the Library of this
Institution. All must be agreed as to the importance of reliable
information on such accidents as boiler explosions; and the
writer would suggest that this Institution may materially aid in
obtaining the desired records and placing them within easy
access, by becoming the depository of reports on explosions, and by
inducing those who have the opportunity to forward copies of
reports, that these may be arranged so as to be easily found and
consulted. It is very desirable that these reports should as
far as possible be illustrated by sketches, as aids to the description;
and also by slight models like those now shown to the meeting,
by which the whole matter may be seen at a glance. So few
persons comparatively have the opportunity of examining boilers
after explosion, that the most erroneous ideas have prevailed,
and theories have been advanced which would soon be dissipated
by practical experience or by reading accurate reports. It would
also very much aid in the understanding of published matter on the
subject, if full descriptions of each case alluded to in illustration
could be obtained. These records are as useful to the engineer as
the "precedents" or "cases" to the lawyer or the surgeon. After
any serious explosion, the newspapers of the neighbourhood in
which it has occurred contain voluminous articles describing the
disastrous result and the damage done, which, although useful as
far as they go, do not in the least assist in arriving at the cause of
explosion. The really important particulars, such as the description

<span class="pagenum"><a id="Page_7">Pg 7</a></span>

and construction of the boiler, its dimensions, and the pressure at
which it worked, are in most cases omitted altogether.</p>

<p>The record of explosions presented to the Institution contains
a list of the boiler explosions in each year of the present century,
as far as known to the writer, with the names of the places, and
the description and sizes of the boilers, and the supposed cause
of explosion, together with references to the books or papers from
which further information may be obtained. Of course many
of the explosions have to be put down as uncertain in some of the
particulars; but every year improves the record, as fresh information
is obtained, and with the assistance of the members of this
Institution it might be made far more perfect and extensive.</p>

<hr class="tb" />

<p>The total number of explosions here recorded is 1046, and they
caused the death of 4076 persons and the injury of 2903. The
causes assigned for the several explosions are very numerous, and
are no doubt incorrect in many cases; but they may be generally
stated as follows:</p>

<table class="expstats" summary="explosions">
   <tr>
      <td>397</td>
      <td>are too uncertain to place under any heading; but of the rest</td>
   </tr>
   <tr>
      <td>145</td>
      <td>
         were from the boilers being worn out, or from corrosion, or
         from deteriorated plates or rivets.</td>
   </tr>
   <tr>
      <td>137</td>
      <td>
         from over pressure, from safety valves being wedged or
         overweighted, in some cases intentionally, or from other
         acts of carelessness.
      </td>
   </tr>
   <tr>
      <td>125</td>
      <td>
         from faulty construction of boiler or fittings, want
         of stays, or neglect of timely repair.
      </td>
   </tr>
   <tr>
      <td>119</td>
      <td>
         from collapse of internal tubes, generally from insufficient strength.
      </td>
   </tr>
   <tr>
      <td>114</td>
      <td>
         from shortness of water, or from scurf preventing the
         proper contact of the water with the plates; or from
         improper setting so as to expose the sides of the boiler
         to the flame above the water line.
      </td>
   </tr>
   <tr>
      <td>9</td>
      <td>
         from extraneous causes, such as effect of lightning striking
         down the stacks upon the boilers, or from fire in the building
         or explosion of gas in the flues.
      </td>
   </tr>
   <tr>
      <td class="total">1046</td>
      <td>total number of explosions.</td>
   </tr>
</table>

<p><span class="pagenum"><a id="Page_8">Pg 8</a></span></p>

<p>The exploded boilers were of the following descriptions:&mdash;</p>

<table class="expstats" summary="boiler descriptions">
   <tr>
      <td>232</td>
      <td>
         are not sufficiently described to place under any head; but of the rest
      </td>
   </tr>
   <tr><td>320</td><td>were Marine boilers of various forms.</td></tr>
   <tr>
      <td>141</td>
      <td>were Cornish, Lancashire, or other boilers internally fired.</td>
   </tr>
   <tr><td>120</td><td>were Locomotive, or other multitubular boilers.</td></tr>
   <tr><td>116</td><td>were plain Cylindrical boilers, externally fired.</td></tr>
   <tr>
      <td>64</td>
      <td>
         were Balloon or haystack, wagon, Butterley, British-tube,
         elephant, or Trevithick boilers.
      </td>
   </tr>
   <tr>
      <td>29</td>
      <td>were Portable, agricultural, upright, or crane boilers.</td>
   </tr>
   <tr><td>14</td><td>were Heating apparatus or kitchen boilers.</td></tr>
   <tr>
      <td>10</td>
      <td>were Upright boilers attached to puddling or mill furnaces at ironworks.</td>
   </tr>
   <tr><td class="total">1046</td><td>total number of explosions.</td></tr>
</table>

<div class="figcenter" id="fig1">
   <img src="images/i_009.png" alt="" />
   <div class="caption">Fig. 1.</div>
</div>

<div class="figright" id="fig2">
   <img src="images/i_010.png" alt="boiler pieces" />
   <div class="caption">Fig. 2.</div>
</div>

<p>The theories as to the causes of explosion have been numerous. In
the early days of the steam engine, when the steam was used only as a
condensing medium and the pressure in the boiler was frequently allowed
to get below atmospheric pressure, many boilers were destroyed by the
excess of the external atmospheric pressure becoming too great, causing
them to be collapsed or crumpled up; and this led to the use of the
atmospheric valve still found on old boilers. Even so lately as last
year, 1865, a boiler in the neighbourhood of Bury, Lancashire, has
suffered in this way by collapse from external pressure; its appearance
after the accident is shown in <a href="#fig1">Fig. 1</a>, which is
copied from a photograph. The early explosions were so palpably due to
the weakness of the boilers, which compared with those of the present
day were most ill constructed, that no one

<span class="pagenum"><a id="Page_9">Pg 9</a></span>

thought of any other cause than the insufficient strength of the vessel
to bear the expansive force of the steam contained in it. When the
advantages of high-pressure steam became recognized, and the boilers
were improved so as to bear the increased strain, the tremendous
havoc caused by an explosion led many to think that something more
must be required than the expansive force of the steam to produce
such an effect; and they appear to have attributed to steam under
certain conditions a detonating force, or a sudden access of expansive
power that overcame all resistance. To support this somewhat natural
supposition, it was asserted that the steam became partially decomposed
into its constituent gases, forming an explosive mixture within the
boiler. That this belief is still sometimes entertained is seen from
the verdict of a jury even in the present year, 1866, in the case of
the explosion of a plain cylindrical boiler at Leicester, shown in
<a href="#fig2">Fig. 2</a>, the real cause of which appears to have been
that the shell of the boiler was weakened by the manhole. It seems
hardly necessary to point out the fallacy of imagining decomposition
and recomposition of the steam to take place in succession in the
same vessel without the introduction of any new element for causing a
change of chemical combination; but it is necessary to refer to this
supposition, as the idea is shown to be not yet extinct.</p>

<p>Again it has been asserted that the steam when remaining quite
still in the boiler becomes heated much beyond the temperature due
to the pressure; and that therefore when it is stirred or mixed or
brought more in contact with the water by the opening of a valve
or other cause, the water evaporates so rapidly as to produce an
excessive pressure by accumulation of steam. In support of this view
the frequency of explosions upon the starting of the engine after a
short stand is adduced; but it is very doubtful whether by this means
a sufficient extra pressure could be produced to cause an explosion,

<span class="pagenum"><a id="Page_10">Pg 10</a></span>

unless the boiler had been previously working up to within a very
small margin of its strength. Explosions are seldom caused by a
sudden increase of pressure, but rather by the pressure gradually
mounting to the bursting point, when of course the effect is sudden
enough. Nor is it necessary in many cases to look for much increase
of pressure as the cause of explosion; for it is far more often the
case that the strength of the boiler has gradually degenerated by
wear or corrosion, until unable to bear even the ordinary working
pressure. It is so very easy, when examining the scene of an
explosion, for the first cause of rupture to be confounded with the
causes of the subsequent mischief, that in many cases erroneous
conclusions have been arrived at in this way.</p>

<p>The most important points to find out in connection with any
explosion are the condition of the boiler and all belonging to it
immediately before the explosion, together with the locality of the
first rent, the direction of the line of rupture, and the nature of the
fracture; as everything occurring after the instant of the first rent is
an effect and not a cause of explosion. As soon as the first rent has
taken place, the balance of strain in the fabric is disturbed, and
therefore the internal pressure has greatly increased power in
continuing the rupture; and also the pressure being then removed
from the surface of the water, which is already heated to the
temperature of the steam, the whole body of the water gives out its
heat in the form of steam at a considerable pressure, and thus
supplies the volume of steam for carrying on the work of
destruction. When thus quickly generated, the steam perhaps
carries part of the water with it in the same way that it does in
ordinary priming; and it has been thought by some that the
impact of the water is thus added to that of the steam, to aid in
the shock given to all surrounding obstacles.</p>

<p>It is seldom that one out of a bed of boilers explodes without
more or less injury to the others on either side of it; but sometimes
two boilers in one bed, or three, or even five, have exploded
simultaneously.</p>

<hr class="tb" />

<p>The causes of boiler explosions may be considered under the two
general heads of&mdash;</p>

<p><span class="pagenum"><a id="Page_11">Pg 11</a></span></p>

<p>Firstly, faults in the fabric of the boiler itself as originally
constructed, such as bad shape, want of stays, bad material,
defective workmanship, or injudicious setting:&mdash;and</p>

<p>Secondly, mischief arising during working, either from wear and
tear, or from overheating through shortness of water or accumulation
of scurf; or from corrosion, in its several forms of general thinning,
pitting, furrowing, or channelling of the plates; or from flaws or
fractures in the material, or injury by the effect of repeated strain;
or from undue pressure through want of adequate arrangements
for escape of surplus steam.</p>

<div class="figright" id="fig3">
   <img src="images/i_012a.png" alt="Savery boiler" />
   <div class="caption">Fig. 3.</div>
</div>
<div class="figright" id="fig4">
   <img src="images/i_012b.png" alt="Tun Boiler" />
   <div class="caption">Fig. 4.</div>
</div>
<div class="figright" id="fig5">
   <img src="images/i_012c.png" alt="Flange boiler" />
   <div class="caption">Fig. 5.</div>
</div>

<div class="figright" id="fig6">
   <img src="images/i_013a.png" alt="copper flue boiler" />
   <div class="caption">Fig. 6.</div>
</div>

<div class="figright" id="fig7">
   <img src="images/i_013b.png" alt="copper flue boiler" />
   <div class="caption">Fig. 7.</div>
</div>

<p>There is no doubt that many of the early explosions were from faults
of construction. The stronger materials now used were then found so
difficult to manipulate that others easier to work were chosen, and
often the shape of the boiler was only selected as the one easiest to
make. The early boilers were made of copper or cast iron, with leaden
or even wooden tops, and of the weakest possible shape. Such was
the boiler used by Savery, shown in <a href="#fig3">Fig. 3</a>, and
the Tun Boiler and Flange boiler, <a href="#fig4">Fig. 4</a> and
<a href="#fig5">Fig. 5</a>. The very fatal explosion in London in 1815,
referred to by the parliamentary commission previously named, was of a
cast-iron boiler, which failed because one side was too thin to bear
the pressure, as the casting was of irregular thickness. The steam being

<span class="pagenum"><a id="Page_12">Pg 12</a></span>

at that time used only at or below atmospheric pressure as a means
of obtaining a vacuum by condensation for working by the external
pressure of the atmosphere, so little was pressure of the steam
thought of, that boilers were proposed and it is believed were
actually constructed with hooped wooden shells, like barrels, and
internal fireplaces and flues of copper; and even a stone chamber
was named as being a suitable shell for a boiler, with internal
fireplace and copper flue passing three times the length of the inside
and out at the top, like an ordinary stove and piping. These
boilers must have been something like the sketches given in
<a href="#fig6">Fig. 6</a> and <a href="#fig7">Fig. 7</a>, and
were intended to be exposed only to the external pressure of the
atmosphere.</p>

<p><span class="pagenum"><a id="Page_13">Pg 13</a></span></p>

<div class="figright" id="fig8">
   <img src="images/i_014aa.png" alt="cast iron boiler" />
   <div class="caption">Fig. 8.</div>
</div>

<div class="figright" id="fig9">
   <img src="images/i_014ab.png" alt="cast iron boiler with flange
    joints" />
   <div class="caption">Fig. 9.</div>
</div>

<div class="figright" id="fig10">
   <img src="images/i_014bc.png" alt="Woolf's boiler" />
   <div class="caption">Fig. 10.</div>
</div>

<p>Cast iron was frequently used for the shell of boilers, with
an internal fireplace and tubes of wrought iron, as shown in
<a href="#fig8">Fig. 8.</a>, and boilers of this construction are still
to be found in use at some of the older works at the present day. As
the outside shell and front plate are 1&frac12; inch thick and are not
exposed to any wear at all, these boilers are sufficiently strong. A
duplicate front plate with set of tubes attached is always kept on
hand in case of need. Another form of cast-iron boiler is shown in
<a href="#fig9">Fig. 9.</a>, made in several parts put together with
flange joints, with an internal fireplace and flue also made of cast
iron. When cast iron was used for the parts exposed
to the fire in boilers intended for high pressure, it was sometimes
employed in the form of tubes of small diameter and proportionately
thinner; as in Woolf's boiler, so much spoken of in the evidence
before the parliamentary committee of 1817. This boiler, shown in
<a href="#fig10">Fig. 10.</a>, consisted of nine cast-iron pipes, about
1 foot diameter and 9 feet long, set in brickwork so that the flame
played all round them.

<span class="pagenum"><a id="Page_14">Pg 14</a></span>

These small tubes were connected with another of larger size placed
transversely above them, forming a steam receiver, and this again with
a still larger one, which formed a steam chamber. No details of any
explosions of the three last mentioned boilers have been obtained; but
it is known that the cast iron was found a most treacherous material,
especially when exposed to the action of the fire; and that the effect
of explosion was very disastrous, because the boiler burst at once into
many pieces, each of which was driven out with great velocity, and the
danger was not mitigated by the circumstance of large masses holding
together, as is found to be the case with wrought-iron boilers when
exploded.</p>

<hr class="tb" />

<div class="figright" id="fig11">
   <img src="images/i_015a.png" alt="Wagon boiler" />
   <div class="caption">Fig. 11.</div>
</div>

<div class="figright" id="fig12">
   <img src="images/i_015b.png" alt="Improved wagon boiler" />
   <div class="caption">Fig. 12.</div>
</div>

<div class="figright" id="fig13">
   <img src="images/i_016a.png"
        alt="Wagon boiler with concave sides and rounded ends" />
   <div class="caption">Fig. 13.</div>
</div>
<div class="figright" id="fig14">
   <img src="images/i_016b.png"
        alt="Wagon boiler with concave sides, rounded ends and convex bottom" />
   <div class="caption">Fig. 14.</div>
</div>

<p>When wrought-iron boilers came into use the shapes were most varied,
and the dimensions much larger than before. One of the earliest was
the Wagon boiler, shown in <a href="#fig11">Fig. 11.</a>, with round
top and plain flat sides, which could only be made to bear even the
smallest pressure by being strengthened with numerous stays. In most
cases of explosion of this class of boiler the bottom was torn off,
owing to the angle iron round it being weakened by the alternate
bending backwards and forwards under each variation of pressure, as all
the sides and the bottom must be constantly springing when at work.
Such was the explosion at Chester in 1822, and many others. This shape
was soon improved in its steam generating powers by making the sides
concave instead of flat, as shown in <a href="#fig12">Fig. 12.</a>, so
that the heating surface was greater and also in a better position to
receive the heat from the flame in the flues.

<span class="pagenum"><a id="Page_15">Pg 15</a></span>

This shape was further elaborated by rounding the ends as in <a
href="#fig13">Fig. 13.</a>, and in some cases making the bottom convex
to correspond with the top, as in <a href="#fig14">Fig. 14.</a> All
these forms however still required numerous stays to retain them in
shape, the safety of the boiler being dependent upon the stays; and
numerous explosions show the weakness of these boilers. They generally
gave way at the bottom, as in an explosion that occurred at Manchester
in 1842, where the boiler had been weakened by frequent patching; they
also sometimes exploded through the failure of the stays.</p>

<div class="figright" id="fig15">
   <img src="images/i_017aa.png" alt="spherical boiler" />
   <div class="caption">Fig. 15.</div>
</div>

<div class="figright" id="fig16">
   <img src="images/i_017ab.png" alt="semi-spherical boiler with convex bottom" />
   <div class="caption">Fig. 16.</div>
</div>
<div class="figright" id="fig17">
   <img src="images/i_017b.png" alt="Haystack boiler" />
   <div class="caption">Fig. 17.</div>
</div>

<div class="figright" id="fig18">
   <img src="images/i_018.png" alt="balloon boiler" />
   <div class="caption">Fig. 18.</div>
</div>

<p>A very early improvement in the right direction consisted in making
the shell circular; and some few large boilers still exist that

<span class="pagenum"><a id="Page_16">Pg 16</a></span>

were made completely spherical, as show in <a href="#fig15">Fig.
15.</a>, so that the whole of the iron was exposed to tension only,
and required no assistance from stays, and the boiler had no tendency
to alter its shape under varying pressure. This shape however had the
great disadvantage of possessing the least amount of heating surface
for its size or cubic contents; and also it was very liable to injury
from sediment on the bottom, which accumulated on the most central
spot. The spherical form was therefore soon modified into the shape
shown in <a href="#fig16">Fig. 16</a>, by making the bottom more
shallow, although still convex; and afterwards by putting flat or
concave sides and a flat or concave bottom, with the angle constructed
either of bent plates or angle iron, as in <a href="#fig17">Fig. 17</a>
and <a href="#fig18">Fig. 18</a>, which represent the forms known so
well in the Staffordshire district as the common Balloon or Haystack
boiler.

<span class="pagenum"><a id="Page_17">Pg 17</a></span>

Many of these have been made of very great size, measuring as much
as 20 feet diameter, and containing so much water and steam as to be
most formidable magazines for explosion. Perhaps no form of boiler has
exploded more than this, partly because of the great number that have
been used, but chiefly because of the inherent weakness of the shape.
The records however have not been obtained of the great majority of
these explosions, because they seldom caused sufficient damage or loss
of life to attract much attention, as these boilers generally worked
in isolated positions at collieries. The bottom is only prevented from
blowing down into the fireplace by numerous stays from the top, and the
angle iron round the bottom of the sides is much tried by the constant
springing of the plates under every alternation of pressure; and the
weakness thus occasioned is increased by the angle resting on the
brickwork and being exposed to corrosion. The effect of this continued
alternation of strain is well shown by the elastic model exhibited.</p>

<div class="figright" id="fig19">
   <img src="images/i_019a.png" alt="Balloon boiler explosion" />
   <div class="caption">Fig. 19.</div>
</div>

<div class="figright" id="fig20">
   <img src="images/i_019b.png" alt="Wednesbury explosion" />
   <div class="caption">Fig. 20.</div>
</div>

<div class="figright" id="fig21">
   <img src="images/i_020aa.png" alt="Long bottom plate" />
   <div class="caption">Fig. 21.</div>
</div>

<div class="figright" id="fig22">
   <img src="images/i_020ab.png" alt="No bottom plate" />
   <div class="caption">Fig. 22.</div>
</div>

<p>Notwithstanding the dependence of these boilers upon stays for their
strength, many have been made as large as 12 and 15 feet diameter
without stays; and explosion sooner or later has been the consequence.
Such was an explosion that took place at Smethwick in 1862, which is
shown in <a href="#fig19">Fig. 19</a>. As the force of the explosion
was only slight, the effect of the bottom giving way, and the
consequent rolling over caused by the reaction of the issuing steam and
water, is clearly seen.

<span class="pagenum"><a id="Page_18">Pg 18</a></span>

Another example that occurred at Wednesbury in 1862 is shown in <a
href="#fig20">Fig. 20</a>, where the explosion was rather more violent,
the bottom of the boiler being torn off all round and left upon the
firegrate, and rent nearly into two pieces; while the top and sides
were thrown some height in one mass, and were only put out of shape by
the fall. The weakness of this boiler had been further increased by
making the bottom angle of angle iron, as

<span class="pagenum"><a id="Page_19">Pg 19</a></span>

shown enlarged in <a href="#fig21">Fig. 21</a>, with a ring of flat
plate <strong>A</strong> interposed between the angle-iron ring and the
concave bottom of the boiler; so that all the effect of the springing
of the bottom, as shown by the dotted lines, was thrown upon the
angle iron, which was accordingly found cut off all round. Had the
concave bottom been made to rise direct from the angle iron, as in <a
href="#fig22">Fig. 22</a>, the springing could not have been so great,
and the angle iron would only have had to stand the shearing strain
of retaining in its place the rigid bottom; but as about one foot all
round the bottom was flat, and the concavity was only in the central
part, the angle-iron ring had to bear an up and down strain, as shown
by the dotted lines in <a href="#fig21">Fig. 21</a>, and the bending
action was more severe than it would have been if the bottom had even
been made quite flat all over.</p>

<div class="figright" id="fig23">
   <img src="images/i_020b.png" alt="Balloon boiler explosion" />
   <div class="caption">Fig. 23.</div>
</div>

<p>A further form of the Balloon boiler is shown in
<a href="#fig23">Fig. 23</a>,

<span class="pagenum"><a id="Page_20">Pg 20</a></span>

where the heating surface of the bottom is increased by an internal
central dome-shaped fireplace, with an arched and curved flue
conducting the flame through one revolution within the boiler before
passing again round the outside. This construction however must
necessarily have diminished the strength of the boiler greatly. In
the drawing the top of the boiler, as indicated by the dotted lines,
is removed to show the interior.</p>

<div class="figright" id="fig24">
   <img src="images/i_021.png" alt="plain cylindrical boiler" />
   <div class="caption">Fig. 24.</div>
</div>

<p>The desire to add to the strength of boilers by lessening the
diameter of the shell led to the construction of the Plain Cylindrical
boilers. They were made first with flat ends of cast iron, which
frequently cracked and gave way when exposed to the fire, as described
in many of the early American explosions. The flat ends when made of
wrought iron, as shown in <a href="#fig24">Fig. 24</a>, are exposed to
the same strain as the bottom of the balloon and wagon boilers, and
are constantly springing with variation of pressure like drum heads,
causing injury to the angle-iron joint. They also require long stays
through them to hold in the ends, and these are subject to so much
vibration that they seldom continue sound for long together, especially
when joined with forked ends and cotters.</p>

<hr class="tb" />

<div class="figright" id="fig25">
   <img src="images/i_022.png" alt="cylindrical boiler with hemispherical ends" />
   <div class="caption">Fig. 25.</div>
</div>

<p>As the flat ends of such boilers are always being sprung by
each alternation of pressure into a more or less spherical shape,
as shown by the elastic model exhibited, this consideration no
doubt led to the ends being made hemispherical, as shown in

<span class="pagenum"><a id="Page_21">Pg 21</a></span>

<a href="#fig25">Fig. 25</a>; and plain cylindrical boilers with these
hemispherical ends are now so commonly used that they far outnumber
any other form of boiler. Their shape renders them very strong, as
the whole of the iron is in simple tension, and internal pressure
has no tendency to alter the shape, as is shown by the elastic model
exhibited. There is one circumstance very much in favour of the plain
cylindrical boilers, and that is that they can be so easily cleaned and
repaired, as a man can stand properly at his work at every part and
the whole of the interior surface is exposed equally to view. They are
of course exposed to all the evils of boilers externally fired, the
part under greatest strain being weakened by the action of the fire;
and the bottom is also exposed to injury from accumulation of mud and
chips of scurf, which cannot be prevented from falling there, and lying
upon the part exposed to the direct action of the fire. When made of
great length, such as 70 or 80 feet, as is the practice for applying
the waste gas from blast furnaces, these boilers are also liable to
seam-rips or "broken backs," owing to the greater expansion of the
bottom exposed to the fierce flame for its whole length, than of the
top which is kept cooler by exposure to the air; and it would therefore
be better to have a succession of short boilers, rather than only a
single one, where great length is required.</p>

<div class="figcenter" id="fig26">
   <img src="images/i_023a.png" alt="annular boiler" />
   <div class="caption">Fig. 26.</div>
</div>

<p>One boiler has been seen by the writer where extreme length
was avoided by curling the boiler round until the ends met

<span class="pagenum"><a id="Page_22">Pg 22</a></span>

forming a Ring or Annular boiler. This boiler is shown in
<a href="#fig26">Fig. 26</a>, and is 5 feet diameter with 25 feet external
diameter of the ring, or a mean length of about 63 feet; it has been
found to work well for some years, although exposed to the heat of six
puddling furnaces.</p>

<div class="figright" id="fig27">
   <img src="images/i_023b.png" alt="exploded cylindrical boiler" />
   <div class="caption">Fig. 27.</div>
</div>

<p>Explosions of plain cylindrical boilers have been very frequent
indeed, although they have not caused a proportionate number of deaths,
because they work usually in isolated positions at colliery and mine
engines. The sketch shown in <a href="#fig27">Fig. 27</a>, represents
an explosion that occurred at Darlaston in 1863, and illustrates the
way in which these boilers usually explode. They generally open first
at a longitudinal seam over the fire, which has become deteriorated by
accumulations of scurf preventing proper contact of the

<span class="pagenum"><a id="Page_23">Pg 23</a></span>

water, so that the plates become overheated, their quality injured,
their edges cracked or burnt, and the rivets drawn or loosened. The
rent generally continues in the longitudinal direction to the sound
seam beyond the bridge at the one end, and at the other end
to the seam joining the front end to the shell; and then runs up each
of the transverse seams, allowing the rent part of the shell to open
out flat on both sides, and liberating both ends of the boiler, which
fly off in opposite directions. Of course it is seldom that an explosion
is quite so simple as this, as the direction of the flight of the various
pieces is so much influenced by the last part that held in contact
with the main body of the boiler. The want of due observation of
this point has often led to erroneous conclusions.</p>

<div class="figcenter" id="fig28">
   <img src="images/i_024.png" alt="upright boiler lower part blown out" />
   <div class="caption">Fig. 28.</div>
</div>

<p>In the explosion shown in <a href="#fig28">Fig. 28</a>, and in the
model exhibited, which occurred at Westbromwich in 1864, the lower part
of the side of an upright boiler was blown out; and the liberated part
was also divided into two pieces, each of which fell some distance
behind the boiler, in an opposite direction to the side from which they
came. The explanation of this became obvious on examination, as the
cause of the rupture had been the corrosion of the bottom, and the rent
had run up the seams until it met the angle iron of the side tubes,
round which it ran to the first seam above. This seam acted as a hinge
on which the ruptured pieces turned, and they swung round so violently
that they were wrenched off, but not before they had pulled the boiler
over and received the diverting force which gave them their direction,
for they flew off at a tangent, to the circle in which they had swung
round on the sound upper seam as upon a hinge.</p>

<p><span class="pagenum"><a id="Page_24">Pg 24</a></span></p>

<div class="figright" id="fig29">
   <img src="images/i_025a.png" alt="Elephant boiler" />
   <div class="caption">Fig. 29.</div>
</div>

<div class="figright" id="fig30">
   <img src="images/i_025b.png" alt="retort boiler" />
   <div class="caption">Fig. 30.</div>
</div>

<div class="figright" id="fig31">
   <img src="images/i_026a.png" alt="diagonally seamed cylindrical boiler" />
   <div class="caption">Fig. 31.</div>
</div>

<p>In order to avoid having a large diameter for plain cylindrical
boilers, especially where exposed to the fire, boilers have been used
that have supplied the required steam power by a combination of several
cylinders of small diameter. One of these known as the Elephant boiler,
has been so much used in France that it is sometimes called the French
boiler; it is shown in <a href="#fig29">Fig. 29</a>, and consists of
two cylinders of small diameter connected by upright conical tubes to a
large cylinder above. Another form called the Retort Boiler, shown in
<a href="#fig30">Fig. 30</a>, has been described at a previous meeting
of this Institution (see Proceedings Inst. M. E. 1855 page 191). The
disadvantages of these two combinations of plain cylinders are that
they are not easy to clean or examine internally, and also there is
not free exit for the steam, which has to find its way along small
channels, and carries the water away with it, causing priming, and also
retarding the generation of steam and

<span class="pagenum"><a id="Page_25">Pg 25</a></span>

endangering the boiler plates. With a view to strengthen the plain
cylinder made of wrought-iron plates, the seams are sometimes made
to run diagonally, as shown in <a href="#fig31">Fig. 31</a>, on the
principle that, as the longitudinal is the weakest seam and the
transverse the strongest, a diagonal between them gives the greatest
amount of strength to the boiler as a whole.</p>

<hr class="tb" />

<div class="figright" id="fig32">
   <img src="images/i_026b.png"
        alt="cylindrical boiler with fire tube in the front" />
   <div class="caption">Fig. 32.</div>
</div>

<div class="figright" id="fig33">
   <img src="images/i_027a.png"
        alt="cylindrical boiler with two front fire tubes" />
   <div class="caption">Fig. 33.</div>
</div>
<div class="figright" id="fig34">
   <img src="images/i_027b.png"
        alt="cylindrical boiler with rear fire tubes and cross tubes" />
   <div class="caption">Fig. 34.</div>
</div>
<div class="figright" id="fig35">
   <img src="images/i_027c.png"
        alt="cylindrical boiler with rear fire tube and cross tubes" />
   <div class="caption">Fig. 35.</div>
</div>

<p>Plain cylindrical and wagon boilers have for many years been
made with internal tubes of various shapes and arrangement, through
which the flame passes to add to the heating surface. These are
shown in dotted lines on the previous drawings of wagon boilers,
<a href="#fig11">Fig. 11</a> and <a href="#fig12">Fig. 12</a>. They are
also shown in <a href="#fig32">Fig. 32</a>, where a tube passes from
over the fire to the front of a plain cylindrical

<span class="pagenum"><a id="Page_26">Pg 26</a></span>

boiler; in <a href="#fig33">Fig. 33</a> two tubes pass from the sides
to the front: in <a href="#fig34">Fig. 34</a> the tube passes from the
back, but returns over the fire and passes again to the back: and in
<a href="#fig35">Fig. 35</a> a tube from the back passes out through a
cross tube in each side. The boilers in all these cases are fired
externally. This addition of tubes has tended very much to increase the
size of these boilers in order to make

<span class="pagenum"><a id="Page_27">Pg 27</a></span>

room for the tubes. These boilers are now found of 9, 10, and even 11
feet diameter; and this large shell being fired externally is exposed
to the same dangers as those described in the plain cylindrical boiler,
while it is not so easy to keep clean on account of the obstruction
offered by the internal flues. When the flame has passed under the
whole length of the bottom of these large boilers before going through
any tube, it is doubtful whether the heating surface of the tube helps
much in the generation of steam; but the tube is of use in reducing
the quantity of water in the boiler, as it occupies a considerable
space.</p>

<div class="figcenter" id="fig36">
   <img src="images/i_028.png" alt="cylindrical boiler with front
        blown off and sides partially flattened" />
   <div class="caption">Fig. 36.</div>
</div>

<p>Explosions of these boilers have sometimes taken place by collapse
of the tubes, but much more generally by the failure of the shell
over the fire, as shown in the sketch <a href="#fig36">Fig. 36</a>,
representing an explosion that occurred at Wolverhampton in 1865, in
which the first rent took place in a seam over the fire where frequent
repair had led to a considerable length of longitudinal seam being in
one continuous line. The four plates over the fire parted and opened
out until they had ripped two seams completely

<span class="pagenum"><a id="Page_28">Pg 28</a></span>

round the boiler; and the plates were thrown in one flat piece, as
shown, upon a bank behind. The main body of the boiler with the
tubes was turned over, and the front end blown away.</p>

<div class="figright" id="fig37">
   <img src="images/i_029a.png" alt="Butterley boiler" />
   <div class="caption">Fig. 37.</div>
</div>

<p>A modification or amalgamation of several of the forms of boilers
already mentioned led to the construction known as the Butterley
boiler, shown in <a href="#fig37">Fig. 37</a>, with a wagon-shaped end
over the fire, continued in a single tube within a plain cylindrical
shell beyond. This boiler has been found to generate steam very
rapidly; but the extreme weakness of the construction over the fire
and along the tube, especially at the part where the front end of the
tube widens out in a bell mouth to meet the wagon-topped fireplace,
has led to so many explosions that few boilers are now made of this
form. A very early explosion that occurred at Edinburgh in 1821 was of
a boiler somewhat of this shape, only that the wagon-topped fireplace
was much longer. Other explosions of this form of boiler occurred at
Ashton-under-Lyne in 1845, at Wolverhampton in 1854, and at Tipton in
1856.</p>

<div class="figright" id="fig38">
   <img src="images/i_029b.png" alt="Cornish boiler" />
   <div class="caption">Fig. 38.</div>
</div>

<div class="figright" id="fig39">
   <img src="images/i_030a.png" alt="double flue boiler" />
   <div class="caption">Fig. 39.</div>
</div>

<div class="figright" id="fig40">
   <img src="images/i_030b.png" alt="Breeches-tube boiler" />
   <div class="caption">Fig. 40.</div>
</div>

<div class="figright" id="fig41">
   <img src="images/i_031.png" alt="oval boiler" />
   <div class="caption">Fig. 41.</div>
</div>

<p>The desire to economise fuel led to placing the fire inside
the boiler, in a tube running from end to end, as shown in
<a href="#fig38">Fig. 38</a>,

<span class="pagenum"><a id="Page_29">Pg 29</a></span>

and the great number of boilers of this form used in Cornwall gave it
the name of the Cornish boiler. The exceedingly good duty performed by
these boilers led many to believe them the most perfect for economy
and durability; but the great number of explosions, or more properly
of collapsed flues, that have happened, have altered this opinion, and
led to the double-flue boiler shown in <a href="#fig39">Fig. 39</a>, in
which not only is the heating surface increased but the strength also,
by having two tubes of smaller diameter in the same shell. There are
a great many varieties of the two-tube boiler, which have been made
for the purpose of obtaining various particular results. In some cases
the two tubes have been made to unite into a single tube immediately
behind the fires, forming what is known as the Breeches-tube boiler,
as shown in <a href="#fig40">Fig. 40</a>, and in other instances
the outside shell of the boiler has been made oval, as shown in
<a href="#fig41">Fig. 41</a>, with the two tubes continued through from
end to end.

<span class="pagenum"><a id="Page_30">Pg 30</a></span>

The heating surface has also been increased, and the strength of the
main tubes, by placing smaller transverse tubes across them at right
angles; but these advantages are gained by increased complication,
leading of course to greater difficulty in examination and repair.</p>

<hr class="tb" />

<div class="figright" id="fig42">
   <img src="images/i_032.png" alt="boiler with a collapsed flue" />
   <div class="caption">Fig. 42.</div>
</div>

<p>The frequent failure of tubes by collapse when used for high
pressures, and also the results of careful experiments, led to
the simple addition of strengthening rings of different makes
around the exterior of these tubes, by which the shell and the
tubes are rendered of equal strength. It has taken considerable
time for the belief in the weakness of large tubes when exposed to
external pressure to become general, and a great many boilers
are still made and used having even large tubes without the
strengthening rings; and in some districts such boilers are used in
great numbers and at far higher pressures than can be considered
judicious. In more than one bed of boilers, one boiler after
another has exploded by the collapse of the tube from the want
of strengthening rings, and yet these have still been believed
unnecessary; and the cases of isolated boilers of this construction
where the large tubes have collapsed are extremely numerous, yet
any other reason than the weakness of the tube has been considered
more probable as the cause of explosion. A sketch of a boiler

<span class="pagenum"><a id="Page_31">Pg 31</a></span>

with collapsed flue is given in <a href="#fig42">Fig. 42</a>, which
exploded at Burton-on-Trent in 1865; and it is selected from many
others because it was a new boiler, well made and mounted, and was a
good example of the weakness of a large tube to resist high external
pressure when made of great length without the support of strengthening
rings.</p>

<p>There are a great many advantages in the tubular boiler internally
fired. The shell which is exposed to the greatest tension is not also
exposed to the first action of the fire. The fire is in the midst of
the water, so that the greatest effect is obtained from it; and the
heating surface immediately over the fire, from which most steam
is generated, has not so great a depth of water above it for the
steam to pass through as in the externally fired boilers heated from
the bottom. The tubes also act as stays to the ends; and the mud
in the water falls off the tubes, where it would do mischief, and
settles on the bottom, where it is comparatively harmless.</p>

<p>These tubular boilers are however subject to disadvantages
peculiarly their own. It is not so easy to move about within them
for cleaning and examination as in the plain cylindrical boiler, as
the tubes fill up the space so much. The difference of expansion
between the highly heated tube and the comparatively cool shell
produces a strain, which causes the ends to bulge out; or if the ends
are made rigid, the strain sets up a contortion in the tube, which
causes furrowing of the plates by making the iron softer or more
susceptible of corrosion in certain lines of strain. Notwithstanding
these drawbacks however this form of boiler is an excellent one.</p>

<div class="figright" id="fig43">
   <img src="images/i_033a.png" alt="upright boiler with central tube" />
   <div class="caption">Fig. 43.</div>
</div>

<div class="figright" id="fig44">
   <img src="images/i_033b.png" alt="Upright boiler for puddling furnace" />
   <div class="caption">Fig. 44.</div>
</div>

<p>Many modifications in the forms of boilers have been made to
enable the manufacturers to use the waste heat from various
processes, especially from the making of iron. The plain cylindrical

<span class="pagenum"><a id="Page_32">Pg 32</a></span>

boiler has been used in this way, with sometimes as many as eight
puddling furnaces made to work upon one boiler. One of the earliest
special arrangements for this purpose was the Upright boiler with
central tube, shown in <a href="#fig43">Fig. 43</a>, which was
originally made for two furnaces; and about 7 feet diameter and 16
feet high. The size has since been increased to 10 feet diameter and
28 feet high, as shown in <a href="#fig44">Fig. 44</a>. These boilers
are made for one, two, three, or four puddling furnaces; and consist of
a cylinder with spherical ends, standing upright, with a central tube
from the bottom to about half the height, into which the side tubes
join. The heat from each furnace plays over a portion of
the shell, and then passes through the side tubes and down the centre
tube into the underground flue to the chimney.</p>

<p>These boilers have many good points: there is great heating
surface; and the shell being heated all round does not strain the

<span class="pagenum"><a id="Page_33">Pg 33</a></span>

plates and seams by unequal expansion so much as in the horizontal
plain cylindrical boiler heated only at the bottom; and as both ends
are spherical there is no alteration of shape under internal pressure.
Moreover in consequence of the upright position of the boiler
a safe depth of water can easily be maintained, and yet the steam is
taken off so high above its surface that there is little priming; and
every part can most easily be cleaned and examined, as a man can
stand upright both in the boiler and in the flues. But the great
drawback to this class of boilers is that they must stand in the midst
of the workmen; so that, although they are not more liable to
explode than any other form of boiler, yet when they do burst they
necessarily endanger more lives than is usually the case with other
boilers that can be placed more away from the men employed at the
works. Should anything arise with the boiler to make it desirable
to withdraw the fire, this cannot be done without much delay, as the
furnaces have to be stopped and the iron run out. Also an explosion
can hardly happen without some of the melted iron being scattered
among the men at work.</p>

<div class="figright" id="fig45">
   <img src="images/i_034a.png" alt="Dudley boiler" />
   <div class="caption">Fig. 45.</div>
</div>

<div class="figright" id="fig46">
   <img src="images/i_034b.png" alt="angle iron" />
   <div class="caption">Fig. 46.</div>
</div>

<p>Some of the most fatal explosions of these boilers have arisen from
careless construction. Such was the case in an explosion at Dudley
in 1862, shown in <a href="#fig45">Fig. 45</a>, where the crown plate forming

<span class="pagenum"><a id="Page_34">Pg 34</a></span>

the top of the centre tube was attached to the sides of the tube by
so slight an angle iron, as shown enlarged in <a href="#fig46">Fig.
46</a>, that the pressure of steam on the flat crown plate fairly
sheared the angle iron through, and allowed the plate to be blown
down the centre tube into the chimney flue, whereupon the boiler was
violently thrown off its seating by the reaction of the issuing steam
and water thus liberated.</p>

<hr class="tb" />

<p>The double-tube horizontal boiler is also used in connection with
iron-making furnaces in many places, one furnace working into each
tube. Although by this arrangement the boiler can be placed a
little further from the workmen, some very fatal explosions have
happened to such boilers, as at Masborough in 1862.</p>

<hr class="tb" />

<div class="figright" id="fig47">
   <img src="images/i_035.png" alt="single-tube boiler" />
   <div class="caption">Fig. 47.</div>
</div>

<p>Single-furnace boilers have been much used in the form of a
single-tube boiler standing on end, as shown in <a href="#fig47">Fig.
47</a>, with the flame passing up the tube, which is continued in the
form of a chimney on the top of the boiler. The tube passes through the
steam at the top, so that the plate is not protected from overheating
by contact with water; and this has caused explosion in some instances,
although the tube has been lined on the inside with firebrick to shield
the plate from the flame. Another great disadvantage of this Chimney
boiler is that the space between the tube and the shell is so narrow
that it is almost impossible to examine or clean it internally.</p>

<div class="figright" id="fig48">
   <img src="images/i_036a.png" alt="elbow boiler" />
   <div class="caption">Fig. 48.</div>
</div>

<p>A further arrangement for a single-furnace boiler is the Elbow
boiler, shown in <a href="#fig48">Fig. 48</a>, where the two
difficulties mentioned in the previous boiler are avoided.</p>

<div class="figright" id="fig49">
   <img src="images/i_036b.png" alt="internally fired upright boiler" />
   <div class="caption">Fig. 49.</div>
</div>

<p>Many internally fired upright boilers of various shapes have been

<span class="pagenum"><a id="Page_35">Pg 35</a></span>

constructed to suit various purposes. One of a large size that has been
at work many years is shown in <a href="#fig49">Fig. 49</a>, with an
internal fireplace and a suspended cone and cross tube for increasing
the heating surface. This boiler is set in brickwork in such a way that
the heat passes through the side tubes and round the exterior shell
before going off to the chimney.</p>

<div class="figright" id="fig50">
   <img src="images/i_037a.png" alt="internally fired upright boiler" />
   <div class="caption">Fig. 50.</div>
</div>

<div class="figright" id="fig51">
   <img src="images/i_037b.png" alt="upright boiler severed at the fire box" />
   <div class="caption">Fig. 51.</div>
</div>

<p>A very fatal explosion at Stoke-upon-Trent, in 1863, resulted from
an attempt to work a boiler of somewhat the same general form, but
without the same careful attention to the details of construction.

<span class="pagenum"><a id="Page_36">Pg 36</a></span>

This boiler is shown in <a href="#fig50">Fig. 50</a>; the internal
fireplace is of conical shape, 4 ft. 6 ins. diameter on the top and
6 ft. 10 ins. at bottom, and was joined to the external shell by a
flat annular bottom. Almost the first time it was worked at high
pressure the conical fireplace collapsed, breaking off at the seam at
the top of the cone, and blowing down upon the grate, as shown in <a
href="#fig51">Fig. 51</a>. The flat bottom was then left without the
support of the cone and side tubes, and gave way all round the outside
angle iron; and the top flew up a great height into the air, and fell
a crumpled heap, as shown in the sketch. In this case the only wonder
is that a boiler of such weak construction worked at all without
explosion.</p>

<hr class="tb" />

<p>There yet remains to be noticed a very large and varied class of
boilers that have been designed with the express object of avoiding
explosion. Some of these, made of cast-iron pipes of small diameter,
have already been referred to. When steam carriages were first
constructed, boilers were tried made of a cluster of small pipes, set
both upright and horizontally, connected with a general receiver
and with each other by still smaller pipes. These were found to

<span class="pagenum"><a id="Page_37">Pg 37</a></span>

have such small circulation of water that they very soon burnt out,
and also led to much priming. Afterwards, narrow chambers made
of corrugated plates set like the cells of a battery were tried, but
without much success. The multitubular boilers of the locomotive
type soon superseded all others as quick steam generators, and
until lately they have been considered as almost absolutely safe from
explosion. It is found however that the barrel of these boilers is
peculiarly liable to furrowing, owing to the strain weakening the
iron in certain lines. Perhaps no boiler shows more clearly than
the locomotive how necessary it is that every part should be open
to examination; and also how unwise it would be to use for
stationary purposes small cramped up boilers, only intended to
meet the necessities of locomotion. Many explosions of locomotive
boilers have taken place; but it is not necessary to give details in
this paper, as they are fully given in the published official reports
of the government inspectors.</p>

<p>Among the form of boilers designed to obtain very rapid
generation of steam, combined with increased safety from explosion,
may be specially named that consisting of a system of small pipes
within a shell with an artificial circulation of water, and also the
boiler consisting of a cluster of cast-iron spheres, both of which
have been described at previous meetings of the Institution (see
Proceedings Inst. M. E. 1861 page 30, and 1864 page 61); but
neither has been much used in this country at present. The boilers
also which consist chiefly of small tubes hanging down into the fire,
with smaller tubes or other arrangements within them for securing
a natural circulation, deserve mention, as they appear successfully
to accomplish that end.</p>

<p>The principle of all these small boilers appears to be that only
a small quantity of water should be contained in them, so that there
should not be a reservoir of danger in the shape of a mass of highly
heated water ready to be converted into steam if a rupture takes
place: and it cannot be denied that this is an advantage. But on the
other hand these boilers of small capacity, which evaporate their
whole contents in a few minutes, are subject to new dangers from

<span class="pagenum"><a id="Page_38">Pg 38</a></span>

that very cause; and although admirably adapted for purposes
where steam is wanted quickly on a sudden emergency, as in the
case of fire engines, or where the generating power required varies
each moment, as in the locomotive, they are for the most part ill
adapted for ordinary stationary purposes, such as the mill or the
colliery. They require constant firing and vigilant attention to the
feed, and cannot be left for a time with safety like the ordinary
stationary boilers. It has to be borne in mind also that the very
reservoir of danger so much dreaded is also a reservoir of power,
which assists in the steady maintenance of the machinery in motion.
The large mass of water heated to the evaporating point, the heated
brickwork of the flues, and the large fireplace, are so many assistances
to regularity, and enable the man in charge to attend to his other
duties without the risk of spoiling the boiler or letting down the
steam by a few minutes' absence from the stoke hole. Steam
employers are found at present to prefer the known dangers of the
large boilers to the supposed safety of small boilers, which they
fear are troublesome in practice.</p>

<hr class="tb" />

<p>Many of the early boilers were rendered weak by the injudicious
manner of arranging the seams. The longitudinal seams were made in a
continuous line from end to end, as shown in <a href="#fig24">Fig.
24</a>, page 20, with the transverse seams also continued completely
round the boiler, so that at the corner of each plate there were
four thicknesses of iron. The crossing of the seams, as in
<a href="#fig25">Fig. 25</a>, page 21, adds much to the strength, and also
often prevents a rent from continuing forward to a dangerous extent.</p>

<div class="figcenter" id="fig52">
   <img src="images/i_040.png" alt="faulty rivetting" />
   <div class="caption">Fig. 52.</div>
</div>

<p>It is scarcely requisite to mention the necessity of good material
and workmanship to secure strength in a boiler, however perfect
the design. If the plates are of weak and brittle iron, or imperfectly
manufactured, they will never make a good boiler. Apart from the
strain upon the boiler when at work, the iron has to undergo the
strain of the necessary manipulation, shaping, and punching,
during the construction of the boiler. If the plates forming the
boiler are not well fitted to their places before the rivet holes are

<span class="pagenum"><a id="Page_39">Pg 39</a></span>

made, the errors have to be partially rectified by using the drift in
the holes to an unwarrantable extent, and then using imperfect
rivets to fill up the holes that do not correspond with each other;
and the mischief is too frequently increased afterwards by excessive
caulking, in the endeavour to stop the leaking which is sure to show
itself. In this way a boiler is often exposed to most unequal internal
strain between its several parts before it is set to work at all; and
when the heat is applied to it, the mere expansion causes undue
contortion, and leads to seam rips, and ultimately to disaster.
Several specimens of faulty rivetting and caulking were exhibited to
the meeting, and a sketch of one of them is shown in
<a href="#fig52">Fig. 52</a>.</p>

<div class="figright" id="fig53">
   <img src="images/i_041a.png" alt="rectangular steam dome" />
   <div class="caption">Fig. 53.</div>
</div>

<p>The strength of a boiler is often very much lessened by the
injudicious manner in which the mountings are fixed upon the boiler,
and many explosions are the consequence of this defect. Not only are
a great many holes for fittings cut out of the boiler in one line,
but these holes are made needlessly large. Steam domes are often so
placed as greatly to weaken the shell of the boiler, the hole cut out
of the plate being made the full diameter of the dome; and in some
cases the domes or steam chests have been made square or rectangular,
so as to weaken the shell still more, as shown in <a href="#fig53">Fig.
53</a>.</p>

<div class="figright" id="fig54">
   <img src="images/i_041ab.png" alt="boiler with exploded manhole" />
   <div class="caption">Fig. 54.</div>
</div>

<p>Manholes are often a source of danger, if not properly arranged
and duly strengthened. Even in very small boilers they are often
placed with the longest diameter in the longitudinal direction of the
boiler, so that the shell is greatly weakened, as in the sketch,

<span class="pagenum"><a id="Page_40">Pg 40</a></span>

<a href="#fig54">Fig. 54</a>, of an exploded boiler at Walsall in 1865.
This boiler was 5 ft. 3 ins. long and 2 ft. 6 ins. diameter, and yet
the manhole was 18 inches by 13 inches, and placed within a few inches
of one end. The end was fastened in by angle iron, which was
not welded, and consequently there was so little strength at the small
portion of the shell between the end and the manhole that it gave way
and liberated the end and the manhole lid, after which the main body of
the boiler was thrown by the reaction across several streets to a great
distance.</p>

<div class="figright" id="fig55">
   <img src="images/i_041b.png" alt="manhole exploded through plate" />
   <div class="caption">Fig. 55.</div>
</div>

<p>A somewhat similar injudicious arrangement of the manhole is shown
in <a href="#fig55">Fig. 55</a>, where a manhole 17 inches by 14 inches
was cut out of the flat top of a steam dome only 2 ft. 6 ins. diameter,
without any strengthening ring to compensate for it. The repeated
strain of screwing up the manhole lid, combined with the pressure of
the steam, caused the lid to force its way out through the plate and
blow away. This explosion occurred at Birmingham in 1865.</p>

<p><span class="pagenum"><a id="Page_41">Pg 41</a></span></p>

<p>The preceding examples have shown how explosions often result
from faults in the construction of boilers; and the following instances
illustrate the explosions caused by mischief arising during working.
A boiler perhaps more than any other structure is subject to wear
and tear; and let it be worked ever so carefully, it will seriously
deteriorate. The wonder is, considering the work they have to
perform, that so many boilers are found which have worked twenty,
thirty, or even fifty years without explosion. The terms wear and
tear however are too vague for this subject, and the mischief met
with must be considered under distinct heads.</p>

<p>There is no doubt that the thing most to be dreaded for boilers
is corrosion; because when the plate is once thinned, it cannot be
strengthened again, but must remain permanently weakened.
Corrosion the more deserves attention because it is easily detected by
moderate vigilance, and can generally be prevented by moderate care,
or by the boilers being so arranged that they can be readily examined
in every part. Corrosion has been the direct and unmistakeable cause
of a very large proportion of the explosions that have happened:
it occurs both inside and outside the boiler, according to circumstances,
and attacks the iron in various ways and in different places.</p>

<div class="figright" id="fig56">
   <img src="images/i_043.png" alt="corrosion on plate" />
   <div class="caption">Fig. 56.</div>
</div>

<div class="figright" id="fig57">
   <img src="images/i_043b.png" alt="plate corrosion cross section" />
   <div class="caption">Fig. 57.</div>
</div>

<div class="figright" id="fig58">
   <img src="images/i_044.png" alt="plate corrosion" />
   <div class="caption">Fig. 58.</div>
</div>
<div class="figright" id="fig59">
   <img src="images/i_044b.png" alt="cross section of corroded plate" />
   <div class="caption">Fig. 59.</div>
</div>

<p><em>Internal corrosion</em> sometimes takes place from bad feed water, and
its effects are different in extent in the different parts of the same
boiler. It very seldom thins the plate over a large surface regularly,
but attacks the iron in spots, pitting it in a number of holes. These
are sometimes large, as if gradually increasing from a centre of
action; and sometimes small, but so close together as to leave very
little more space whole than that which is attacked. A very curious
example of the latter was exhibited to the meeting, and shown in
<a href="#fig56">Fig. 56</a> and <a href="#fig57">Fig. 57</a>, cut from
the lower part of the shell of a large tubular boiler externally fired.
The corrosion was greatest along that part of the shell most exposed to
heat, and was so extensive that two boilers exploded simultaneously.
The boilers had been at work sixteen years, but the corrosion commenced
about eight years before the explosion, when the feed water was
rendered corrosive by being obtained from some iron mines.

<span class="pagenum"><a id="Page_42">Pg 42</a></span>

This explosion occurred at Aberaman in 1864. The corrosion had been
seen going on for years, and was not considered sufficient to cause
danger; but the depth to which it extended through the thickness of
the metal is seen in the half size section, <a href="#fig15">Fig.
57</a>. Another sample equally curious was exhibited
to the meeting, and shown in <a href="#fig58">Fig. 58</a> and
<a href="#fig59">Fig. 59</a>, taken from the sweep plate over the fire in
a plain cylindrical boiler which had worked about ten years.</p>

<p class="continued">The feed water was occasionally bad, and attacked
the iron over the area <strong>DDD</strong>, where unprotected by
scale. The protection afforded by scale against occasional corrosive
feed water is worthy of notice. In the two specimens exhibited it is
seen that the protection has been perfect where the scale has not been
chipped off; and the edge of the sound part projects over the hollow, as

<span class="pagenum"><a id="Page_43">Pg 43</a></span>

seen in the half size sections, <a href="#fig57">Fig. 57</a> and <a
href="#fig59">Fig. 59</a>, the corrosive water having eaten away a
larger area beneath than that through which it first entered the
surface of the iron.</p>

<p>Internal corrosion is frequently observed where boilers are fed
from canals or streams in the neighbourhood of chemical works
from which corrosive matter is discharged at intervals into the
water. The corrosion takes place in isolated spots, but causes deep
holes; which seems to be accounted for on the supposition that the
scale previously upon the plate cracks during the cooling of the
boiler for cleaning, and forms a blister, so that a piece of about
2 inches area is raised slightly from the iron. When the boiler is
again put to work, this blister becomes filled with the corrosive
water, which is held there without circulation and causes corrosion.
When the boiler is again emptied these blisters may be seen, and if
broken show the blackened water and the injured surface. In

<span class="pagenum"><a id="Page_44">Pg 44</a></span>

future working each of these blisters forms a constant unprotected
point for attack. It is frequently seen further that such corrosion
is arrested if water be used which deposits scurf; but fresh blisters
and renewed corrosion will result from a return to the use of the
bad water.</p>

<p>The internal corrosion called furrowing has proved a frequent
cause of explosion, especially in locomotive boilers. It differs from
other corrosion by being in deep narrow continuous lines with abrupt
edges. It will sometimes go completely through a plate; and is
found where a sudden change of thickness occurs, either along the
lines of the seams, or opposite the edge of angle-iron attachments.
This effect is supposed to be due to the alternate springing of
the plates under each variation of the pressure or temperature,
causing the line of least resistance to receive a strain somewhat
similar to that produced by bending a piece of iron backwards
and forwards for the purpose of breaking it. This line of injury
is exposed to constant attack from corrosion, because the scurf is
always thrown off from it.</p>

<hr class="tb" />

<p><em>External corrosion</em> is a far more frequent cause of explosion in
stationary boilers; and it arises from many causes. The most
frequent cause, although the most easily detected, is leakage from
the joints of the fittings on the top of the boiler, which are too
frequently attached by bolts instead of rivets. This evil is much
increased when the boilers are covered with brickwork, which holds
the water against the plates, and hides the mischief from observation.
It is astonishing to find how much damage is allowed in this
way to go on without attention, until the tops of boilers are
corroded so thin that little holes burst through. These are
sometimes found stopped with wooden pegs or covered by screwed
patches of plate, either of which cause leakage that hastens the
mischief, as shown by the sample exhibited. Boilers exposed to the
weather will of course become corroded like anything else made of
iron and not painted; and yet so much mischief is sometimes caused
by leakage beneath improper covering that exposure may almost

<span class="pagenum"><a id="Page_45">Pg 45</a></span>

be said to be the smaller evil of the two, as it is better to see what
is going on than to rest in false security. No covering will be
found cheaper, or better, in the long run, than a roof, which prevents
the loss of heat by exposure, and yet allows free access to all the
fittings and joints on the top of the boiler.</p>

<div class="figright" id="fig60">
   <img src="images/i_046.png" alt="corroded plate" />
   <div class="caption">Fig. 60.</div>
</div>
<div class="figright" id="fig61">
   <img src="images/i_047.png" alt="plate cross section showing corrosion" />
   <div class="caption">Fig. 61.</div>
</div>

<p>Some examples of the evils of covering can be given that have
come under the writer's observation. A set of boilers had been well
covered by arches of brickwork, so built as to keep out all water,
and also set so as to touch the boilers only at intervals, leaving a
space generally of a few inches. After about seven years' working,
the whole of the tops of the boilers were discovered to be dangerously
thin, and had to be renewed. The cause was leakage from the
joints of fittings and seams of the boilers, and the issuing steam had
been drawn along the space between the boilers and the arches, and
had escaped at a place where it had not attracted notice. In another
case, a somewhat similar set of boilers were covered with ashes, to
prevent the loss of heat by radiation; and the rain and the leakage
beneath the ashes, in conjunction with the corrosive matter from the
ashes themselves, thinned the tops of the boilers to a dangerous
extent in less than two years. A sketch of the corrosion caused in
this instance by covering with ashes is shown in <a href="#fig60">Fig.
60</a> and <a href="#fig61">Fig. 61</a>.</p>

<p><span class="pagenum"><a id="Page_46">Pg 46</a></span></p>

<div class="figright" id="fig62">
   <img src="images/i_047b.png" alt="plate showing corrosion" />
   <div class="caption">Fig. 62.</div>
</div>
<div class="figright" id="fig63">
   <img src="images/i_047c.png" alt="cross section of corroded plate" />
   <div class="caption">Fig. 63.</div>
</div>

<p>Similar mischief has been noticed in boilers covered with
sand, as shown in the sketches <a href="#fig62">Fig. 62</a> and
<a href="#fig63">Fig. 63</a>, which represent an instance of corrosion
after eight years' working; although nothing forms a better covering
than sand for preventing loss of heat by radiation. In both these
examples it will be seen that the corrosion has continued until the
thickness of the plate has been so eaten away that a hole has been
burst out at <strong>SS</strong>. A very good covering is formed by
brickwork in cement; or various cements made for the purpose, which
adhere to the surface of the plate and yet show leakage; or such
materials as sacking or felt; or sheet-iron casing, leaving about 6
inches of air space all round the boiler.

<span class="pagenum"><a id="Page_47">Pg 47</a></span>

But all these have the great objection that they hide the boiler
from inspection, except by the expensive process of removing the
covering; and in this way dangers that have caused explosion
have remained hidden from observation.</p>

<div class="figright" id="fig64">
   <img src="images/i_048.png" alt="boiler with shell peeled off" />
   <div class="caption">Fig. 64.</div>
</div>

<div class="figright" id="fig65">
   <img src="images/i_049a.png" alt="explosion due to bottom corrosion" />
   <div class="caption">Fig. 65.</div>
</div>

<p>Explosions have also taken place from general corrosion of the
surface of the boilers in the flues. A new boiler which was set on
sidewalls built upon a foundation of porous rock was found to have
become corroded all along the bottom in less than two years, owing
to the dampness which rose from the foundations causing a constant
presence of vapour. The corrosion was peculiar, and more like that
found on old iron left for a long time in a damp place; for the iron
plate fell to pieces when touched, and large flakes could be raised
from the surface, and the greater part of the thickness of the plate
could be removed with the fingers. Somewhat similar corrosion had taken
place in a boiler which exploded at Loughborough in 1863; the bottom
of the shell became rent at the corroded part, and as the fracture
continued spirally round the boiler several times, nearly all the shell
was peeled off in the curious manner shown in <a href="#fig64">Fig.
64</a>. The explosion shown in <a href="#fig65">Fig. 65</a>, which
occurred at Leeds in 1866, also arose from corrosion of the bottom of
the boiler.</p>

<div class="figright" id="fig66">
   <img src="images/i_049b.png" alt="channelling" />
   <div class="caption">Fig. 66.</div>
</div>

<div class="figright" id="fig67">
   <img src="images/i_050.png" alt="channelling" />
   <div class="caption">Fig. 67.</div>
</div>

<p>The greater part of the corrosion found in the side flues of
boilers is caused by the leakage of seams. Many boilers are emptied
for cleaning as soon as work is over on Saturday night, and long
before the brickwork of the fireplaces and flues has cooled; and

<span class="pagenum"><a id="Page_48">Pg 48</a></span>

consequently, the boiler, having no water in it, is made much hotter
than it ever is in working, and the seams are injured and sprung
and the rivets loosened by the extra expansion so caused. This is
sometimes done intentionally, in order to loosen the scale by the
greater expansion of the iron than of the scurf. When the boiler is
again set to work, the seams and rivets leak and cause that corrosion
which is called channelling. This has been observed to occur to
such an extent that all the seams in a boiler have been seen thus
corroded; and the same has sometimes been found in all the boilers in
a large manufactory. Specimens of this channelling were exhibited to
the meeting. One in particular, shown in <a href="#fig66">Fig.
66</a> and <a href="#fig67">Fig. 67</a>, deserves attention, as it
shows the effect of a jet of steam and water from the leaking rivet
<strong>R</strong>, in cutting a series of channels into the plate
along the course of the dotted lines <strong>EEE</strong>, and
producing a hole in the plate at <strong>S</strong>. This corrosion had
been going on for about four years, but was in a part of the boiler
seldom seen in ordinary examination.

<span class="pagenum"><a id="Page_49">Pg 49</a></span>

Many explosions have resulted from this form of corrosion; for when a
rent is once made, the fracture continues along the thinned channel of
the plate.</p>

<p>The corrosion most to be dreaded, because most difficult to
detect, is that which takes place where the boiler is in contact
with brickwork; and it is found alike in all forms of boilers set in
brickwork. When found at the part where the side flues are gathered in
at the top against the boiler, it is usually occasioned by the leaking
of fittings or feed pipes, or by rain being allowed to run between the
boiler and the brickwork. More than one explosion has been caused
by the droppings from a roof being allowed to fall upon the tops of
the flues. When the corrosion is found at the point where the bottom
flue walls touch the boiler, it is frequently caused by the leaking of
seams that have been strained by the weight of the boiler; and this
often arises from want of care to replace the brickwork, after repair
of the boiler or flues, in such a position as to take again its proper
proportion of the weight of the boiler. Cases have been met with where
the shape of the bottom of large boilers has been quite altered by such
means. The brackets on the sides of heavy boilers have not only been
strained so that the rivets or bolts have leaked and caused corrosion,
but they have also bent or cracked the side plates of the boiler. The
bracket shown at <strong>B</strong> in <a href="#fig53">Fig. 53</a>,
page 40, made of only an angle iron with a piece of plate attached, is
especially liable to cause injury if the brickwork is not rebuilt close
up to the angle iron, as the

<span class="pagenum"><a id="Page_50">Pg 50</a></span>

leverage is so great. This is avoided by the better form of bracket
shown at <strong>C</strong>, consisting of an elbow of flat bar-iron
rivetted at top and bottom to the boiler.</p>

<div class="figright" id="fig68">
   <img src="images/i_051.png" alt="corrosion on boiler" />
   <div class="caption">Fig. 68.</div>
</div>

<p>In the old balloon and wagon boilers, the angle where the bottom
joined the sides scarcely ever remained sound for long when in contact
with the brickwork, and many of those that exploded have been found
almost corroded through where they stood upon the brickwork. The
explosion before alluded to and shown in <a href="#fig7">Fig. 7</a>,
was caused by corrosion of the bottom of the boiler where it was set on
the brickwork. Many boilers are so set that the brickwork of the flues
is made to follow the shape of the boiler, with as little space between
as possible; but the slight advantage gained in increased heating
effect is far outweighed by the impossibility of getting into the flues
for examination. It is only by having the flues sufficiently roomy
that proper examination can be made, and that the indications on the
brickwork of leaking can be seen and remedied, and corrosion arrested.
A remarkable case of corrosion occurred in a boiler with an oval
shell, set upon a middle wall. The flues were too narrow for a man
to enter, and a leak in the bottom was only discovered by the boiler
nearly running empty while the engine pumps were standing for a short
time. It was subsequently found that the whole bottom where it rested
on the wall was extensively corroded in a continuous line, and that
explosion was only prevented by the numerous stays across the bottom to
compensate for the oval shape. <a href="#fig68">Fig. 68</a>, shows the
position and extent of the corrosion, and the plate was completely in
holes at the parts indicated by the

<span class="pagenum"><a id="Page_51">Pg 51</a></span>

black marks. This corrosion was supposed to have been going on
for about three years.</p>

<div class="figright" id="fig69">
   <img src="images/i_052a.png" alt="boiler with one plate blown out" />
   <div class="caption">Fig. 69.</div>
</div>

<div class="figright" id="fig70">
   <img src="images/i_052b.png"  alt="boiler showing line of fracture" />
   <div class="caption">Fig. 70.</div>
</div>

<div class="figright" id="fig71">
   <img src="images/i_053.png"  alt="exploded boiler with the bottom blown out" />
   <div class="caption">Fig. 71.</div>
</div>

<p>It is sometimes asserted that corrosion cannot be the cause of an
explosion, because the corroded place would simply give way and let off
the steam harmlessly, or at least the boiler would not be displaced
from its seating. When the corrosion is only local, and surrounded by
sound plates of sufficient strength to arrest the extension of the
fracture, this may be the case, as in an explosion at Sheffield in
1865, shown in <a href="#fig69">Fig. 69</a>, where a piece of plate
was blown out on one side of the boiler, allowing the steam and water
to escape without displacing the boiler; the thickness of the plate
at that part had been reduced to 1/8th inch by corrosion
in about 1&frac12; years, which had been caused by leakage at the seams
from inefficient repair with bolts instead of rivets, and also from
the moisture having been allowed to be kept against the plate by the
brickwork. But even under such circumstances, if the piece
blown out should be from the bottom, the whole boiler may be thrown a
great distance by the reaction of the issuing steam, as in an explosion
at Leeds in 1865, shown in <a href="#fig70">Fig. 70</a>. If the corrosion

<span class="pagenum"><a id="Page_52">Pg 52</a></span>

extends for any length, the first rent is almost sure to continue
until a complete explosion is the result. Several of the small models
exhibited to the meeting showed the line of fracture in various cases
of explosion. One showed the appearance of a plain cylindrical
boiler after explosion caused by corrosion along the whole length where
it rested on brickwork; this explosion occurred at Wigan in 1865, and
a sketch of it is given in <a href="#fig71">Fig. 71</a>.</p>

<div class="figcenter" id="fig72">
   <img src="images/i_054a.png"
        alt="section of a pocket in a boiler wall" />
   <div class="caption">Fig. 72.</div>
</div>

<p>Many explosions of boilers have been caused by accumulation of
scurf. The mischief is not so much from scurf being gradually
deposited all over the interior of the boiler to a dangerous thickness
as from the chips off the sides falling in heaps on the bottom. The
plate beneath this accumulation becomes overheated, because not in
contact with the water, and softens and sinks down into a "pocket,"
which if unnoticed will soon burn quite through. If the scurf that
has caused the mischief is thick and hard enough to resist the
pressure for a little time, the hole enlarges, until the scurf suddenly
gives way and allows the contents to issue so violently as to disturb
the boiler, or at least to blow the fire out of the grate. Such was
an explosion at Bilston in 1863, where a large plain cylindrical
boiler, 9 ft. diameter, was heated by three large fires placed side by
side along the bottom; and a large "pocket" burst out over the third
grate, and scalded the attendant to death. A similar pocket in a
boiler, 4ft. 6 ins. diameter, which exploded at Dudley in 1864, after
having been at work six weeks without cleaning, is shown in the

<span class="pagenum"><a id="Page_53">Pg 53</a></span>

transverse section, <a href="#fig72">Fig. 72</a>. In this case the
scurf had filled up the circle of the boiler to a depth of 3 inches
at the bottom, as shown in the drawing, and was of a very hard
description; and the boiler plate was bent out in a gradual curve,
and thinned to about 1/16 inch, the original thickness being &frac12;
inch.</p>

<div class="figcenter" id="fig73">
   <img src="images/i_054b.png" alt="accumulated scurf" />
   <div class="caption"><p>Fig. 73.</p></div>
</div>

<p>The whole bottom of a boiler is sometimes injured, and the plates
buckled and the seams sprung, from the accumulation of mud. One case
may be mentioned where the water was very full of mud, and the boilers
were worked day and night during the week but stopped for several hours
on Sunday, during which time the deposit of mud was so thick that it
did not get thoroughly disengaged again from the bottom when the boiler
was set to work, but hardened into a mass. Although many of these
pockets and injuries to the plates may occur without serious damage,
they sometimes cause that first rent which destroys the equilibrium of
the structure and leads to explosion. Some of the specimens of scurf
exhibited to the Meeting show that their thickness is made up of small
chips, carelessly left after cleaning or fallen from the sides of the
boiler, as seen in <a href="#fig73">Fig. 73</a>, or from cotton waste
or other matter left in the boiler

<span class="pagenum"><a id="Page_54">Pg 54</a></span>

and forming a nucleus for the scurf to accumulate upon. Other
specimens show that foreign matter must have been put into the
boiler to stop leaking.</p>

<p>Accumulations of scurf in the feed pipes at the point of entrance
into the boiler have also caused explosion by stopping the supply of
water. The same result is caused by the freezing of the water in
the pipes which are exposed, and each winter one or two boilers are
injured or exploded from this cause, especially small household
boilers placed behind kitchen grates. Scurf cannot be considered
so great an evil as corrosion, since it can be removed, and if this is
done in time, the boiler is restored to its original condition.</p>

<p>The advantage of a pure water, which does not deposit scurf, is
so great for the supply of boilers that it is always worth while to
go to considerable expense for obtaining it; or to take some steps
for purifying the feed water as much as possible. If it is only mud
mechanically suspended, which would deposit by gravity on the
bottom of the boiler, frequent use should be made of the blow-off
apparatus. If the impurity is light enough to be carried to
the surface in the form of scum, the blow-off apparatus should
discharge from the surface of the water as well as from the bottom.
If the impurity is chemically suspended in the water, some
one of the many substances which form the refuse from various
manufactures, and which may contain suitable ingredients, should be
used to counteract the effect of the impurity. Common soda will
answer the purpose perhaps better than anything else. It must not
be forgotten however that the blow-off apparatus must afterwards
be used more frequently, to rid the boiler of the foreign matter,
or the mischief will be increased. In marine boilers, constant
attention is necessary to get rid of the saline deposit; and in
stationary boilers using impure water an equally systematic attention
is needed to get rid of the earthy deposit.</p>

<hr class="tb" />

<div class="figright" id="fig74">
   <img src="images/i_056.png"
        alt="exploded boiler with flue above the water line" />
   <div class="caption">Fig. 74.</div>
</div>

<p>Perhaps no cause of explosion is oftener mentioned than shortness
of water, and this is not unfrequently coupled with turning on the
feed suddenly into an overheated boiler. Many explosions have
been attributed to this cause, when closer investigation would have

<span class="pagenum"><a id="Page_55">Pg 55</a></span>

revealed some far more probable reason. For instance, shortness of
water was stated as the cause of the explosion, at Abercarn in 1865,
of a single-tube boiler with a very large flue tube, which collapsed
upwards from the bottom. The top of the tube and the sides of
the shell had not the slightest mark of overheating, although exposed
to the flame of three furnaces, one of which worked through the
tube, and the others on each side of the shell. In this case the
cause of explosion was clearly the weakness of the tube, and not
shortness of water. It is erroneous to suppose that if a boiler runs
dry, or if the feed is turned into a red-hot boiler, there must
necessarily be an explosion. If a boiler unconnected with any other
runs rapidly empty, from the breaking of the blow-off pipe or any
such cause, it will simply get red-hot and sink out of shape upon
the fire, as may often be seen, but no explosion would happen. If
the water only falls gradually, as it would if the feed were turned
off and evaporation continued, the parts exposed to the fire would
get overheated as the water left them. If the subsidence of the
water were very slow, those parts might get red-hot, and so much
softened and weakened as to be incapable of bearing the pressure,
when an explosion would take place, as at Smethwick, in the present
year, where the flues were set above the water line, as shown in
<a href="#fig74">Fig. 74</a>.</p>

<p>If however the water were turned on again before the overheating
had gone so far, and the feed pipe were, as usual, carried
down to nearly the bottom of the boiler, the water would gradually
creep up the heated sides and cool the plates, the heat of which
would not be sufficient to cause greater evaporation than the

<span class="pagenum"><a id="Page_56">Pg 56</a></span>

ordinary safety valves would carry off. The danger would not
arise so much from the excess of steam generated by the heat
accumulated in the heated plates of the boiler, as from the injury
and strain that would be caused to the plates by the undue
expansion and sudden contraction, especially as this action would
take place on only a portion of the boiler. A singular case, bearing
on this point, may be mentioned. A four-furnace upright boiler,
like that shown in <a href="#fig44">Fig. 44</a>, happened to run so nearly empty,
through the accidental sticking of the self-acting feed apparatus,
that the level of the water sank to the top of the hemispherical
end forming the bottom of the boiler. The feed apparatus then
became released of itself, and, the feed being turned full on, the
water gradually rose until the whole occurrence was only discovered
by the leaking at the seams that had been sprung, which caused so
much steam in the flues as to stop the working of the furnaces.
The overheating had been sufficient to buckle the plates, and in one
place a rupture had almost commenced; but there was no explosion.
By way of direct experiment upon this point, boilers have been
purposely made red-hot and then filled with cold water, without
causing explosion.</p>

<div class="figright" id="fig75">
   <img src="images/i_058.png" alt="upright boiler with bulged plate blown off" />
   <div class="caption">Fig. 75.</div>
</div>

<p>It has been supposed that boilers sometimes explode from overheating
without the water level being below the usual point, or without the
accumulation of scurf previously alluded to, but simply by the rapidity
of the evaporation from an intensely heated surface causing such a
continuous current of steam as to prevent the proper contact of the
water with the heated plate. Such has been the cause assigned for the
explosion of a three-furnace upright boiler at Birmingham in 1865,
shown in <a href="#fig75">Fig. 75</a>. A piece of plate about 3 ft. by
1&frac12; ft. was blown out of the side, at a place where an enormous
flame impinged continually. The plates had first bulged out, and then
given way in the centre of the bulge, each edge being doubled back and
broken off. There was no positive evidence as to the water supply; but
the crown of the centre tube, which was much above the bottom of the
part blown out, remained uninjured.</p>

<div class="figright" id="fig76">
   <img src="images/i_058b.png" alt="horizontal boiler with collapsed tube" />
   <div class="caption">Fig. 76.</div>
</div>

<p>A somewhat similar case was that of a large horizontal boiler

<span class="pagenum"><a id="Page_57">Pg 57</a></span>

at Kidderminster, the tube of which collapsed in 1865, as shown in
<a href="#fig76">Fig. 76</a>. It was heated by four furnaces, one of which
worked into the tube, one under the bottom, and one on each side; and
all the furnaces worked into the same end of the boiler. The tube was
found to have partially collapsed at that end, and the top had dropped
11 inches. This was repaired in the first instance, but was afterwards
again found injured by overheating, although not so seriously. It is
very probable that the extremely rapid ebullition from the sides and
bottom, from which the steam had to pass up the narrow space between
the tube and the shell, produced such a foaming that very little solid
water could reach the top of the tube where it was exposed to extreme
heat.</p>

<p>Many explosions have been attributed to deterioration of the iron
through long use, as in an explosion at Durham in 1864, and another
at Haswell, near Sunderland, 1865, where the boilers had worked
constantly for 25 and 30 years respectively. When an explosion
arises from the failure of a plate which has not been properly welded
in rolling, there is no question that it was unsound when put in,

<span class="pagenum"><a id="Page_58">Pg 58</a></span>

and escaped notice; but when the plate that fails is found to be
brittle and of bad iron, the fault is rather attributed to the effect
of working than to original bad quality. Of course this is not always
the case, as the injury done to plates by overheating has been already
explained. Pieces of plate have in some cases been erroneously
pronounced to be deteriorated by work, which have been taken from
situations in the boilers where they were not exposed to any action
of fire that could cause overheating; and therefore in reality the
injury could only have taken place when the boiler was being made, by
burning the iron in bending it to the required shape. A frequent cause
of fatal injury to boilers is injudicious repair, whereby the crossing
of the seams is destroyed, as in the explosion at Wolverhampton in
1865, previously referred to and shown in <a href="#fig36">Fig. 36</a>.
Moreover the edges of the old plates, already tried by the first
rivetting and the subsequent cutting out of the rivets, are frequently
strained again by the use of the drift to draw them up to the strong
new plates; and many a seam rip is thus started which ultimately causes
explosion.</p>

<p>Many explosions have been caused by the want of proper apparatus
for enabling the attendant to tell the height of the water and the
pressure of the steam, and also by the want of sufficient apparatus for
supply of feed water and escape of steam, or by the failure of one or
other of these; but such explosions can only be referred to generally
in the present paper. The mountings on a boiler are usually so open
to observation, and the importance of having them good and efficient
is so universally acknowledged, that much remark is not needed.
Mention has already been made of the sticking of self-acting feed
apparatus as a cause of mischief, and similar failures of floats and
gauges have constantly happened; but this should by no means be
considered to condemn self-acting apparatus, either for assisting in
the steadiness of working, or for giving warning of danger. The
apparatus however should be relied on for assistance only; and an
attendant cannot be called careful who leaves a boiler dependent on
such apparatus without watching. The self-acting principle has
been seen by the writer applied in a novel and useful way in a
recording pressure gauge, which proved the more interesting as it

<span class="pagenum"><a id="Page_59">Pg 59</a></span>

had shown the actual pressure of steam at the time of the explosion
of one of the boilers with which it was connected.</p>

<p>Among the numerous boiler explosions that have been attributed
to over-pressure through deficient arrangements for escape of steam,
in many cases the safety valves have been placed on the steam
pipes in such a manner that the communication with them was cut
off whenever the steam stop-valve was shut, which is just the time
when the safety valves are most wanted. Safety valves are too often
found needlessly overweighted; and it is believed that many boilers
are constantly worked with safety valves so imprudently arranged
and weighted, that they could not carry off all the steam the boilers
would generate without a very great increase of pressure.</p>

<hr class="tb" />

<p>It is concluded that enough has now been said to show that
boiler explosions do not arise from mysterious causes, but generally
from some defect which could have been remedied if it had been
known to exist. It only remains therefore to consider what is the
most ready and efficient way to discover the true condition of a
boiler. It has been maintained that this end is best accomplished
by what is called the hydraulic test, in which a pressure of water is
maintained in the boiler for a given time at a certain excess above
the working pressure. This test is undoubtedly useful so far as it
goes, and is perhaps the only one that can be applied to boilers with
small internal spaces, such as locomotive boilers, not admitting of
personal inspection over the whole of the interior; and it is also
admirable for testing the workmanship of a new boiler. But on the
other hand the conditions of a boiler at work are so different from
those which exist during the hydraulic test, that this alone cannot
be depended on; for old boilers have been known to stand this test
to double their working pressure without apparent injury, although
known to be dangerously corroded. The difficulty also of seeing or
measuring the effect of the hydraulic test upon large boilers set in
elaborate brickwork is so great that little practical benefit has
resulted in many cases.</p>

<p>It is believed by the writer that the surest way to ascertain the
true condition of a boiler is to examine it at frequent intervals in

<span class="pagenum"><a id="Page_60">Pg 60</a></span>

every part, both inside and outside; and as this can only be done
when both the boilers and the flues can be readily entered, it is
specially important that facility for examination should be made a
consideration in selecting a construction of boiler. Permanent safety
should be considered as an element of economy, in addition to its
still higher importance in reference to the preservation of life.</p>

<hr class="chap" />

<p><span class="pagenum"><a id="Page_61">Pg 61</a></span></p>

<h2 id="On_the_Conclusions_Derived">Conclusions</h2>

<p class="smcap">On the Conclusions Derived from the Experience of
Recent Steam Boiler Explosions, by Edward B. Marten, Mem. Inst. M.E.,
excerpt Minutes of Proceedings of the Meeting of the Institution of
Mechanical Engineers, at Nottingham, 3rd August, 1870, Thomas Hawksley,
Esq., Vice-President, in the Chair. By permission of the Council.</p>

<hr class="minor" />

<p class="continued">The records of Steam Boiler Explosions in recent
years are very numerous, as the increased attention drawn to the
subject in this and other countries has placed far more information at
disposal; and the experience of the last four years, since a former
paper was read by the writer on the subject of boiler explosions, has
confirmed the opinion then expressed, that all boilers, however good in
original construction, are liable in the course of time to get into bad
order and explode. The particulars of the explosions during this period
are given in the Tables appended to the present paper, which show
the number of explosions due to each cause in each class of boiler,
distinguishing those of the United Kingdom from those in foreign
countries. An analysis is also given of the explosions in the last four
years, showing the causes of explosion of each form of boiler; and also
a summary of the causes of explosion under the three general heads
of&mdash;(1) faults in construction or repair: (2) faults in working
which creep on insidiously and unnoticed: (3) faults which might be
seen and guarded against by careful attendants. Nearly all of the
faults in these three classes would have been detected by periodical
examination.</p>

<p>In the case of Cornish, Lancashire, and other boilers with
internal flues, the faults of construction which have caused explosions
have been weakness in the tubes, combustion chambers, ends, domes,
or manholes; and explosions in these, as in other classes of boilers,

<span class="pagenum"><a id="Page_62">Pg 62</a></span>

have also resulted from external or internal corrosion, shortness of
water, undue pressure of steam, and scale or mud on the boiler plates.</p>

<p>In plain cylindrical boilers, and others without internal flues,
explosions have resulted from the boiler ends being made flat, and
also from frequent repairs producing seam rips, especially in boilers
having the plates arranged lengthways instead of in rings.</p>

<p>In marine boilers, weak flues and weak ends have also led to
explosion, in addition to the other causes mentioned above.</p>

<p>Locomotive boilers have in two cases exploded in consequence of
the strains thrown upon them by their being used as a frame for
the engine.</p>

<p>Other explosions have resulted from want of stays, and from too
much heat impinging on some particular part; and in domestic
boilers from freezing of pipes under pressure.</p>

<hr class="tb" />

<p>Altogether the total number of explosions in this country that
have been recorded during the past four years has amounted to 219,
which may be classed under the following heads:&mdash;</p>

<table summary="explosions in 4 year">
   <tr><td>Faults of construction or repair</td><td>95</td></tr>
   <tr><td>Faults to be detected only by periodical examination</td><td>62</td></tr>
   <tr><td>Faults which should be prevented by careful attendants</td><td>54</td></tr>
   <tr><td>Extraneous or uncertain causes</td><td>8</td></tr>
   <tr><td>Total</td><td class="total">219</td></tr>
</table>

<p>By these 219 explosions 315 persons were killed and 450 injured.</p>

<p>The following are the particulars of the construction of the
219 exploded boilers:&mdash;</p>

<table summary="construction of exploded boilers">
   <tr><td>Cornish, Lancashire, or other boilers with internal flues</td><td>84</td></tr>
   <tr>
      <td>Plain Cylindrical boilers or others without internal flues</td>
      <td>54</td>
   </tr>
   <tr><td>Marine boilers</td><td>12</td></tr>
   <tr><td>Agricultural boilers</td><td>11</td></tr>
   <tr><td>Locomotive boilers</td><td>10</td></tr>
   <tr><td>Furnace-upright boilers</td><td>8</td></tr>
   <tr><td>Crane boilers</td><td>6</td></tr>
   <tr><td>Rag steamers, &amp;c.</td><td>6</td></tr>
   <tr><td>Balloon and Elephant boilers</td><td>5</td></tr>
   <tr><td>Domestic boilers, &amp;c.</td><td>16</td></tr>
   <tr><td>Not sufficiently described</td><td>7</td></tr>
   <tr><td>Total</td><td class="total">219</td></tr>
</table>

<p><span class="pagenum"><a id="Page_63">Pg 63</a></span></p>

<p>The causes of these 219 explosions may also be classed as
follows:&mdash;</p>

<table summary="classification of explosions">
   <tr><td>Worn out, corroded, or burnt plates</td><td>89</td></tr>
   <tr>
      <td>Undue pressure, overloaded valves, intentional or from carelessness</td>
      <td>25</td>
   </tr>
   <tr>
      <td>Bad construction, defective fittings or stays, or want of repair</td>
      <td>69</td>
   </tr>
   <tr>
      <td>Shortness of water, formation of scale or mud, or external
         flues set too high</td>
      <td>28</td>
   </tr>
   <tr><td>Extraneous or uncertain causes</td><td>8</td></tr>
   <tr><td>Total</td><td class="total">219</td></tr>
</table>

<p>Sketches are given of the most instructive examples of boiler
explosions during the last four years, which are sufficient to explain
themselves, with a brief reference to their special features.</p>

<hr class="tb" />

<div class="figright" id="fig1a">
   <img src="images/i_064.png" alt="explosion site" />
   <div class="caption">Fig. 1.</div>
</div>

<div class="figright" id="fig2a">
   <img src="images/i_065a.png" alt="single tube horizontal boiler" />
   <div class="caption">Fig. 2.</div>
</div>

<div class="figright" id="fig3a">
   <img src="images/i_065b.png" alt="exploded boiler" />
   <div class="caption">Fig. 3.</div>
</div>

<div class="figright" id="fig4a">
   <img src="images/i_066.png" alt="boiler with plate blown off" />
   <div class="caption">Fig. 4.</div>
</div>

<div class="figright" id="fig5a">
   <img src="images/i_066b.png" alt="boiler with collapsed tube" />
   <div class="caption">Fig. 5.</div>
</div>

<p>Although the importance of periodical examination as the best
safeguard against explosion is generally admitted, a great number of
those who make or use boilers have not at present sufficient belief
in its importance to adopt this course. Boilers are still constructed
or set in such a manner as to render examination next to impossible;
and are continued to be worked without making it the duty of those
who mind them, or of any one else, to examine every part at frequent
intervals; and hence such explosions have occurred as shown in
<a href="#fig1a">Fig. 1</a>, <a href="#no12-70">No. 12, 1870</a>, in which
the original position of the boiler before explosion is indicated by
the dotted lines.

<span class="pagenum"><a id="Page_64">Pg 64</a></span>

It is thought by many steam users that all has been done which is
possible, if their boilers are the best that can be procured, and
are set in the most approved way; and it is taken for granted that
such boilers should last for many years, under the idea that a good
boiler can never explode unless the feed is neglected. Similar
boilers are often referred to as having worked safely for ten or
twenty years, but it is forgotten that they may be exposed to the
insidious action of furrowing on the inside or channelling on the
outside, such as caused the explosions of the originally good boilers
shown in <a href="#fig2a">Fig. 2</a>, <a href="#fig3a">Fig. 3</a>,
<a href="#fig4a">Fig. 4</a>, and <a href="#fig5a">Fig. 5</a>,
<a href="#no35-70">No. 35, 1870</a>; <a href="#no50-66">No. 50, 1866</a>;
<a href="#no46-69">No. 46, 1869</a>; and <a href="#no25-70">No. 25,
1870</a>.</p>

<p>Much mischief arises from special classes of boilers, fittings, or
apparatus, being looked upon as promising permanent safety from

<span class="pagenum"><a id="Page_65">Pg 65</a></span>

explosion; while the inevitable circumstance is overlooked that it is
only so long as everything is maintained in good condition that
safety is insured.</p>

<p class="continued">An apparatus, for instance, for preventing
explosion from shortness of water or over-pressure, however perfect
for any such object, would be quite inefficient as a safeguard
against explosion from corrosion, furrowing, channelling, or weak
construction. It is curious to note how often it is the case that every
other part of an establishment is subject to severe and perpetual
scrutiny, the engines especially being overhauled with the most
scrupulous regularity; while the boilers, the very source of the
power and the heart of the whole business, are left to themselves
for long periods, even for years, without examination; and it is too
often only after bitter experience that owners have understood the
need of this examination. In this, as in many other matters,
experience has shown that there is no royal road to safety, and
that immunity is only secured by unremitting care and constant
watchfulness. It should never be forgotten that even a good boiler
can explode; for however good at the outset, sooner or later the
time must eventually arrive, when such wear and tear will have
taken place as will result in dangerous weakness, unless the boiler is
carefully and systematically attended to. Although a boiler may
even last safely for ten to thirty or more years if worked slowly and
with care, no confidence can be placed in a boiler which has worked
so long, unless it is examined in every part.</p>

<p><span class="pagenum"><a id="Page_66">Pg 66</a></span></p>

<div class="figright" id="fig6a">
<img src="images/i_067a.png" alt="explosion site" />
   <div class="caption">Fig. 6.</div>
</div>

<div class="figright" id="fig7a">
   <img src="images/i_067b.png" alt="marine boiler explosion" />
   <div class="caption">Fig. 7.</div>
</div>

<div class="figright" id="fig8a">
   <img src="images/i_068.png" alt="boiler on furnace showing feed water supply" />
   <div class="caption">Fig. 8.</div>
</div>
<div class="figright" id="fig9a">
   <img src="images/i_068b.png" alt="boiler on furnace showing feed water supply" />
   <div class="caption">Fig. 9.</div>
</div>
<div class="figright" id="fig10a">
   <img src="images/i_068c.png" alt="boiler on furnace" />
   <div class="caption">Fig. 10.</div>
</div>

<div class="figleft" id="fig11a">
   <img src="images/i_069.png" alt="partly exploded  upright boiler" />
   <div class="caption">Fig. 11.</div>
</div>
<div class="figright" id="fig12a">
   <img src="images/i_069b.png" alt="horizontal boiler with explosion damage" />
   <div class="caption">Fig. 12.</div>
</div>

<p>The opinion is more general than many are aware of, that explosions
as a rule are caused by shortness of water and the sudden turning
on of the feed water upon red-hot plates; and the appearances of
injury in the plates from fire, arising in the ordinary course of
working, have been frequently mistaken for signs of overheating
from shortness of water at the time of explosion, as illustrated
in <a href="#fig6a">Fig. 6</a> and <a href="#fig7a">Fig. 7</a>,
<a href="#no24-67">No. 24, 1867</a>, and <a href="#no59-66">No. 59,
1866</a>. Although boilers do explode from the softening of the plates
by

<span class="pagenum"><a id="Page_67">Pg 67</a></span>

overheating in consequence of shortness of water, yet it is very
doubtful whether the turning on of the cold water at such a time is
ever the cause of explosion. The feed water being always introduced
at the bottom of the boiler, as in <a href="#fig8a">Fig. 8</a>,
<a href="#fig9a">Fig. 9</a>, and <a href="#fig10a">Fig. 10</a>, cannot be
scattered suddenly near the overheated parts, but must rise gradually
up the sides; and the boiler would have gone to pieces from the giving
way of the softened parts long before the water reached them, as was
the case in the explosions shown in <a href="#fig11a">Fig. 11</a> and
<a href="#fig12a">Fig. 12</a>, end of 1868. The experiment of injecting
cold water into red-hot boilers has been carefully tried more than
once, without producing any explosion.</p>

<p>Although it may be too much to suppose that boiler explosions
will ever be entirely prevented, it is important that those who have

<span class="pagenum"><a id="Page_68">Pg 68</a></span>

the care of boilers should understand better what are the true
causes of explosion, in order that they may know what to guard
against in addition to shortness of water. This better understanding
of the subject has been much retarded by the supposition that the
causes of boiler explosions are beyond the comprehension of the boiler
minders; and still more by the important differences of opinion
among those under whom they work. Much evil has resulted from
the promulgation of strongly expressed views, which have been
founded upon facts but of too limited extent, and such as must
become modified by consideration of the facts of a large number and
variety of explosions. Mysterious theories to account for explosions
have been resorted to only from want of clearer explanations.</p>

<div class="figright" id="fig13a">
   <img src="images/i_070a.png" alt="boiler blown to several large pieces" />
   <div class="caption">Fig. 13.</div>
</div>
<div class="figright" id="fig14a">
   <img src="images/i_070b.png" alt="boiler flattened by explosion" />
   <div class="caption">Fig. 14.</div>
</div>

<p>Before considering in detail the causes of explosion, it is
necessary to recall to mind that beyond question there is sufficient
accumulated force in any working boiler to cause all the violent
effects of an explosion, if this force be suddenly liberated. In
<a href="#fig13a">Fig. 13</a> and <a href="#fig14a">Fig. 14</a>,
<a href="#no18-69">No. 18, 1869</a>, and <a href="#no63-66">No. 63,
1866</a>, are shown the violent effects of the rupture of vessels
employed for steaming rags, which were filled with steam only.

<span class="pagenum"><a id="Page_69">Pg 69</a></span>

In ordinary boilers however there is present, besides the steam, a
quantity of water heated much beyond the atmospheric boiling point;
and when rupture takes place and the pressure is suddenly relieved,
part of this water evaporates, and keeps up the supply of steam to
continue the rupture and destruction. The explosion of a boiler differs
from the discharge of electricity or lightning, which cleaves the air
and instantly leaves a vacuum; it also differs from the discharge of
detonating compounds which act suddenly and leave a vacuum; but it more
nearly resembles the discharge of gunpowder, which burns sufficiently
slowly to keep up a continuous pressure behind a projectile until it
leaves a gun; and each cubic foot of water in a boiler working at 60
lbs. pressure has been shown to produce in steam an explosive effect
equal to one pound of gunpowder. None of the elaborate but unlikely
theories of decomposed steam, or of electric accumulations, suppose a
force

<span class="pagenum"><a id="Page_70">Pg 70</a></span>

so fitted to cause destruction as that contained in the highly heated
water existing in all working boilers.</p>

<hr class="tb" />

<p>The following appear to be the general results to be derived
from the experience of the explosions in this country during the
last four years.</p>

<div class="figright" id="fig15a">
   <img src="images/i_071a.png" alt="exploded boiler" />
   <div class="caption">Fig. 15.</div>
</div>

<div class="figright" id="fig16a">
   <img src="images/i_071b.png" alt="exploded boiler" />
   <div class="caption">Fig. 16.</div>
</div>

<div class="figright" id="fig17a">
   <img src="images/i_072a.png" alt="exploded boiler" />
   <div class="caption">Fig. 17.</div>
</div>

<div class="figright" id="fig18a">
   <img src="images/i_072b.png" alt="exploded boiler in several pieces" />
   <div class="caption">Fig. 18.</div>
</div>

<p>First as to faults of construction which fall under the department
of the boiler maker or repairer. One of the most apparent causes of
explosion in stationery boilers is the loss of strength occasioned by
frequent repair, not only from the injury done to the old plates by
removing rivets, but from the want of bond in the new work. This has
lead to many of the explosions of the Plain Cylindrical boilers, such
as are shown in <a href="#fig15a">Fig. 15</a>, <a href="#fig16a">Fig.
16</a>, and <a href="#fig17a">Fig. 17</a>, <a href="#no45-69">No.
45, 1869</a>, <a href="#no32-70">No. 32, 1870</a>, and
<a href="#no20-70">No. 20, 1870</a>. Where the plates are arranged

<span class="pagenum"><a id="Page_71">Pg 71</a></span>

longitudinally instead of in rings, the danger is increased, as there
is less chance of a dangerous rip being arrested by a crossed joint.
So great a number of boilers with continuous longitudinal seams,
especially in the North, have worked for twenty or thirty years,
that it can hardly be supposed they are any weaker than the boilers
made in rings; but they are more liable to explode, for if a seam
rip occurs, it more easily extends along the seam, and leads to the
general break up of the boiler, shown in <a href="#fig18a">Fig. 18</a>,
<a href="#no59-69">No. 59, 1869</a>.</p>

<p>Perhaps no boilers have worked for a greater number of years
than the Plain Cylindrical boilers, many specimens being in existence
and apparently in good order which were put to work fifty or sixty
years ago. When such boilers have been too much or injudiciously

<span class="pagenum"><a id="Page_72">Pg 72</a></span>

repaired, they are treacherous and uncertain; but their rupture and
explosion occur not so much on account of fault of shape, as
from the simple reason that like willing horses they are easily
overworked. The grates are usually twice as large as the fair
proportion to the heating surface, producing the double evil of
forcing more heat through the iron plates over the fire than they can
transmit without injury, and allowing a great amount of heat to pass
away to the chimney without useful effect. Careful experiment
shows that nearly as good duty can be obtained with the plain
cylindrical boiler as with any other form, provided the rate of
combustion is in fair proportion to the extent of heating surface in
the boiler. The circumstance that many plain cylindrical boilers have
exploded is not sufficient to condemn this make of boiler, which is
the cheapest, simplest, and most easily set. If the number of
explosions alone were to be taken as the guide, it would lead to the
condemnation of the Cornish and Lancashire boilers, from the
experience of the past four years. But in case of both plain
cylindrical and other forms of boilers, most of the dangers admit of
remedy, and can be guarded against by frequent examination.</p>

<div class="figright" id="fig19a">
   <img src="images/i_074b.png"
        alt="upright boiler explosion due to bottom corrosion" />
   <div class="caption">Fig. 19.</div>
</div>

<div class="figright" id="fig20a">
   <img src="images/i_074.png" alt="two tube chimney boiler" />
   <div class="caption">Fig. 20.</div>
</div>

<p>Five very fatal explosions have occurred of boilers heated by
Puddling and Mill Furnaces, leading in some cases to the supposition
that this form of boiler is more liable to explosion than others.
They were not adopted however in the iron-making districts without
great care and consideration, and there does not seem ground for
attributing special danger to them. The causes of the five explosions
referred to of these boilers were manifest, and would have led to
the explosion of any form of boiler; the loss of life however was
great, because the situation of the boilers was among a large number
of workmen. The steam power required in ironworks so far exceeds that
in any other trade, that an ironwork is half composed of boilers; the
workmen are necessarily within the range of explosion of many boilers,
and hence the great loss of life when such an accident occurs. The
explosions of such boilers shown in <a href="#fig19a">Fig. 19</a> and
<a href="#fig20a">Fig. 20</a>, <a href="#no24-68">No. 24, 1868</a>, and
<a href="#no31-68">No. 31, 1868</a>, were from external and internal
corrosion respectively of the bottoms, rendering them too weak to bear
the ordinary pressure.</p>

<p><span class="pagenum"><a id="Page_73">Pg 73</a></span></p>

<div class="figright" id="fig21a">
  <img src="images/i_074c.png"
       alt="boiler explosion due to central tube collapse" />
   <div class="caption">Fig. 21.</div>
</div>
<div class="figright" id="fig22a">
   <img src="images/i_075.png" alt="boiler explosion due to internal collapse" />
   <div class="caption">Fig. 22.</div>
</div>

<div class="figright" id="fig24a">
   <img src="images/i_075b.png" alt="exploded boiler" />
   <div class="caption">Fig. 24.</div>
</div>

<p>Those shown in <a href="#fig21a">Fig. 21</a> and
<a href="#fig22a">Fig. 22</a>, <a href="#no23-70">No. 23, 1870</a>, and
<a href="#no53-69">No. 53, 1869</a>, were from the collapse of the
central tubes, which were weakened by external and internal corrosion
respectively. In <a href="#fig24a">Fig. 24</a>, <a href="#no35-68">No.
35, 1868</a>, the shell was in bad order

<span class="pagenum"><a id="Page_74">Pg 74</a></span>

from over work and receiving too much heat from four large furnaces,
one of these especially causing a constant mass of flame

<span class="pagenum"><a id="Page_75">Pg 75</a></span>

to impinge upon a single plate, which resulted in a seam rip.</p>

<div class="figright" id="fig23a">
   <img src="images/i_076a.png" alt="boiler exploded due to ruptured shell" />
   <div class="caption">Fig. 23.</div>
</div>
<div class="figright" id="fig25a">
   <img src="images/i_076b.png" alt="boiler exploded due to collapsed fire tube" />
   <div class="caption">Fig. 25.</div>
</div>

<div class="figright" id="fig26a">
   <img src="images/i_077a.png" alt="dismembered boiler" />
   <div class="caption">Fig. 26.</div>
</div>

<div class="figright" id="fig27a">
   <img src="images/i_077b.png" alt="boiler with collasped flue" />
   <div class="caption">Fig. 27.</div>
</div>

<p>The greatest number of explosions and the greatest loss of life
and personal injury have been in the case of Cornish and Lancashire
boilers, or others with internal flues. In the county of Cornwall
itself there have been many explosions, as often from the rupture of
the shell, <a href="#fig23a">Fig. 23</a>, <a href="#no58-69">No. 58,
1869</a>, as from the collapse of the tube, <a href="#fig25a">Fig.
25</a>, <a href="#no35-69">No. 35, 1869</a>. The temporary patching on
some of these old boilers was most extensive, <a href="#fig26a">Fig.
26</a>, <a href="#no52-69">No. 52, 1869</a>, and the only wonder really
was that they held together as long as they did. The belief that
shortness of water is the only cause which can lead to the collapse of
tubes is so strong, that the boiler minders have often been condemned
almost unheard in cases of explosion, as if there were no room for
doubt that their neglect was the cause. Explosions from weakness of
tubes are not however confined to Cornwall,

<span class="pagenum"><a id="Page_76">Pg 76</a></span>

as for example in <a href="#fig27a">Fig. 27</a>, <a href="#no42-68">No.
42, 1868</a>, where the flue was oval and very weak: although it was
supposed that shortness of water caused the accident, from the idea
that nothing else could account for it. The strain caused by the
varying temperature of the internal tubes in Cornish or Lancashire
boilers, and the difficulty of staying their flat ends so as to make
them sufficiently secure without being too rigid to allow for the
expansion of the tubes, render them liable to corrosion or "furrowing"
in particular lines of strain, the destructive action of which is
very rapid; while the large quantity of brickwork around the outside,
necessary to form the external flues, also renders them liable to
corrosion in the parts most difficult of access. In this favourite

<span class="pagenum"><a id="Page_77">Pg 77</a></span>

form of boiler therefore careful and frequent examination in every part
is more needed than in boilers of simpler form and setting; and the
increasing number of explosions among these boilers seems to establish
that they are only trustworthy if frequently examined and kept in
perfect order.</p>

<div class="figright" id="fig28a">
   <img src="images/i_078a.png" alt="crane boiler" />
   <div class="caption">Fig. 28.</div>
</div>

<div class="figright" id="fig29a">
   <img src="images/i_078b.png" alt="exploded crane boiler" />
   <div class="caption">Fig. 29.</div>
</div>

<p>Several instances have occurred of explosion of Portable Crane
Boilers. Their small size has led to their condition being disregarded,
under the idea that scarcely any pressure could burst them. In practice
it is found however that they are often exposed to greater pressure
than other boilers, because the fire is large and quick in proportion
to their size; and they often have to stand for a considerable time
with the steam up, and their exposed position and long intervals of
rest add to the chances of corrosion, as shown by the example in
<a href="#fig28a">Fig. 28</a>, <a href="#no14-69">No. 14, 1869</a>. The
large manholes without strengthening rings, that are so often put in
these boilers, have been the cause of explosions such as that shown in
<a href="#fig29a">Fig. 29</a>, <a href="#no57-66">No. 57, 1866</a>.</p>

<div class="figright" id="fig30a">
   <img src="images/i_078c.png" alt="exploded portable boiler" />
   <div class="caption">Fig. 30.</div>
</div>

<div class="figright" id="fig31a">
   <img src="images/i_079a.png" alt="agricultural boiler with large man hole" />
   <div class="caption">Fig. 31.</div>
</div>

<p>The same remark applies to some of the portable or agricultural

<span class="pagenum"><a id="Page_78">Pg 78</a></span>

boilers which have exploded, such as those shown in
<a href="#fig30a">Fig. 30</a> and <a href="#fig31a">Fig. 31</a>,
<a href="#no43-68">No. 43, 1868</a>, and <a href="#no12-69">No. 12,
1869</a>.</p>

<div class="figright" id="fig37a">
   <img src="images/i_079b.png" alt="boiler with flat inside tube" />
   <div class="caption">Fig. 37.</div>
</div>

<p>Much mischief is often caused by bad imitation of well planned
boilers. Thus in boilers of the Cornish form, the ends are made
sometimes so rigid as to give no allowance for the expansion of the
tube, and the result is such continued strain as to cause constant
leaking and the consequent risk of fracture. In furnace boilers
the tops of the crowns of the inside tubes are often made flat, as
in <a href="#fig37a">Fig. 37</a>, instead of being domed; or the
inside tube is of undue size, as in <a href="#fig21a">Fig. 21</a>,
<a href="#no23-70">No. 23, 1870</a>, see page 73. Furnace boilers
have been made with the omission of the stays that are so peculiarly
necessary in that form, whereby both ends have been left free to bulge
outwards with the pressure, as in <a href="#fig32a">Fig. 32</a>.</p>

<p><span class="pagenum"><a id="Page_79">Pg 79</a></span></p>

<div class="figright" id="fig32a">
   <img src="images/i_080a.png" alt="boiler without stays" />
   <div class="caption">Fig. 32.</div>
</div>

<div class="figright" id="fig33a">
   <img src="images/i_080b.png" alt="boiler with two flue tubes removed" />
   <div class="caption">Fig. 33.</div>
</div>

<div class="figright" id="fig34a">
   <img src="images/i_080ba.png" alt="exploded boiler with flue tube removed" />
   <div class="caption">Fig. 34.</div>
</div>

<div class="figright" id="fig35a">
   <img src="images/i_080c.png" alt="boiler with bolted patch" />
   <div class="caption">Fig. 35.</div>
</div>

<div class="figright" id="fig36a">
   <img src="images/i_081a.png" alt="exploded boiler" />
   <div class="caption">Fig. 36.</div>
</div>

<p>Cornish boilers are often altered to the plain cylindrical form,
without compensation being made for the loss of strength caused by
the removal of the tube; this has led to such explosions as shown in
<a href="#fig33a">Fig. 33</a>, <a href="#no47-69">No. 47, 1869</a>,
where two tubes where taken out, and <a href="#fig34a">Fig. 34</a>,
<a href="#no42-67">No. 42, 1867</a>, where one tube was taken out.
One of the most frequent and serious causes of loss of strength
is the repairing of externally fired boilers. Not only are the
patches sometimes only bolted on in a temporary manner, as in
<a href="#fig35a">Fig. 35</a>, <a href="#no29-69">No. 29, 1869</a>, but
even where they are rivetted on there is an entire want of bond or
crossed joint, as in the case of the exploded boilers shown in

<span class="pagenum"><a id="Page_80">Pg 80</a></span>

<a href="#fig15a">Fig. 15</a>, <a href="#fig16a">Fig. 16</a>, and
<a href="#fig17a">Fig. 17</a>, see page 70 and 71, <a href="#no10-69">No.
10, 1869</a>, and <a href="#fig36a">Fig. 36.</a></p>

<div class="figright" id="fig38a">
   <img src="images/i_081b.png" alt="wear on boiler plate" />
   <div class="caption">Fig. 38.</div>
</div>

<div class="figright" id="fig39a">
   <img src="images/i_082.png" alt="flame softened plate" />
   <div class="caption">Fig. 39.</div>
</div>

<div class="figright" id="fig40a">
   <img src="images/i_082b.png" alt="excess flame softening boiler plate" />
   <div class="caption">Fig. 40.</div>
</div>

<div class="figright" id="fig41a">
   <img src="images/i_083b.png" alt="internally fired boiler" />
   <div class="caption">Fig. 41.</div>
</div>

<div class="figright" id="fig59a">
   <img src="images/i_083a.png" alt="boiler with plate blown off" />
   <div class="caption">Fig. 59.</div>
</div>

<p>An attempt is made in <a href="#fig38a">Fig. 38</a> to show the
effect of wear and tear of boiler plate in an ordinary upright furnace
boiler, such as is shown in <a href="#fig37a">Fig. 37</a>. The external
surface is exposed to intense heat and consequently expands, while the
internal surface is kept cool by contact with the water and expands to
a much less degree. The continued repetition of this process produces
the same effect of cracking the surface as that seen in the anvil
blocks of steam hammers; and the strength of the plate is reduced in
proportion to the destruction of the continuity of its surface. The
deleterious effect of this process is much increased if the boiler is
subject to alternate

<span class="pagenum"><a id="Page_81">Pg 81</a></span>

heating and streams of cold air on opening the fire-doors. To avoid
it the flame should have room to spread over as large a surface as
possible, without impinging on one particular point, and the firing
should be as regular as possible; and hence the greater freedom from
injury in boilers mechanically fired or heated by gas. The above action
is quite distinct from the overheating of the plates that occurs when
no water is in contact with them, which simply softens them and reduces
their strength, as in <a href="#fig39a">Fig. 39</a>. It is believed
that many boilers suffer from overheating without being short of
water: and an attempt is made to show this action in such an upright
boiler as is represented in <a href="#fig37a">Fig. 37</a>, page 78,
by the enlarged section of the side shown in <a href="#fig40a">Fig.
40</a>. The flame is shown impinging on a limited surface, as before,
and the steam rises so rapidly from the inner surface as to maintain
a continuous stratum of steam between the iron and the water, and the
plate consequently becomes overheated at that part. When the intense
flame subsides by an alteration of the working of the furnace, the
stream of steam diminishes, and the water returns and suddenly cools
and contracts the plate, but often not before it has commenced to
get out of shape. This has perhaps led to the explosion shown in
<a href="#fig59a">Fig. 59</a>, <a href="#no37-68">No. 37, 1868</a>,
page 82. The same thing may happen to the crowns of tubes of internally
fired boilers when over fired, as in <a href="#fig41a">Fig. 41</a>.
Success has attended the use of internal linings to boilers, arranged
so as to ensure a rapid circulation over the most heated parts, and
also to catch all the mud and loose scale.</p>

<p><span class="pagenum"><a id="Page_82">Pg 82</a></span></p>

<div class="figright" id="fig42a">
   <img src="images/i_083ba.png"  alt="inspecting the inside of a boiler" />
   <div class="caption">Fig. 42.</div>
</div>

<div class="figright" id="fig43a">
   <img src="images/i_083c.png" alt="inspecting a Cornish boiler" />
   <div class="caption">Fig. 43.</div>
</div>

<div class="figright" id="fig44a">
   <img src="images/i_083cb.png" alt="removing brickwork to inspect boiler" />
   <div class="caption">Fig. 44.</div>
</div>

<div class="figright" id="fig45a">
   <img src="images/i_084a.png" alt="boiler with narrow flue" />
   <div class="caption">Fig. 45.</div>
</div>

<div class="figright" id="fig46a">
   <img src="images/i_084ab.png" alt="inspecting a boiler from inside the flue" />
   <div class="caption">Fig. 46.</div>
</div>

<div class="figright" id="fig47a">
   <img src="images/i_084b.png" alt="inspecting a boiler from inside the flue" />
   <div class="caption">Fig. 47.</div>
</div>

<div class="figright" id="fig48a">
   <img src="images/i_084bb.png" alt="tight inspection area" />
   <div class="caption">Fig. 48.</div>
</div>

<div class="figright" id="fig49a">
   <img src="images/i_085a.png" alt="boiler with access for inspection" />
   <div class="caption">Fig. 49.</div>
</div>

<div class="figright" id="fig50a">
   <img src="images/i_085ab.png" alt="cross section of boiler" />
   <div class="caption">Fig. 50.</div>
</div>

<p>In order to enable boiler minders to make proper periodical
examinations, it is necessary that care should be taken to arrange both
the boilers and the flues with that view; and this can be done without
materially injuring the efficiency of the boiler. Ordinary plain
cylindrical boilers can be entered easily, as in <a href="#fig42a">Fig.
42</a>; and although the small spaces between the tubes and the shells
of Cornish and Lancashire Boilers, as shown in <a href="#fig43a">Fig.
43</a>, render the complete examination troublesome, there is no
difficulty in seeing those parts most likely to need examination, such
as the crowns of

<span class="pagenum"><a id="Page_83">Pg 83</a></span>

the tubes and the end plates and angle iron. It is in the external
flues that greater accommodation is needed, as in many cases these
are so narrow that the boiler is quite inaccessible without pulling
down the brickwork, as in <a href="#fig44a">Fig. 44</a> and
<a href="#fig45a">Fig. 45</a>. The loss of heating effect caused by
the use of wider flues is so little, that it is far outweighed by the
greater security obtained from the more efficient examination that
is thereby rendered practicable. The flues of the plain cylindrical
boiler are easily made wide enough for a man to pass through them.
The flues of Cornish and Lancashire boilers should be made as shown
in <a href="#fig46a">Fig. 46</a> and <a href="#fig47a">Fig. 47</a>,
so that a man can enter them without such inconvenience as in
<a href="#fig48a">Fig. 48</a>. One point of danger being the use of
wide mid-feather walls, on which corrosion is apt to take place,
these should be narrowed and the weight of the boiler supported on
side brackets; the top of the mid-feather and side walls can then
be constructed with sight holes as at <strong>A A</strong> in <a
href="#fig49a">Fig. 49</a> and <a href="#fig50a">Fig. 50</a>, so as
to give the means of examining the plates near each seam by simply
removing loose bricks.</p>

<div class="figright" id="fig51a">
   <img src="images/i_085b.png" alt="rectangular domestic boiler" />
   <div class="caption">Fig. 51.</div>
</div>

<div class="figright" id="fig52a">
   <img src="images/i_085bb.png" alt="exploded domestic boiler" />
   <div class="caption">Fig. 52.</div>
</div>

<p>The explosions of fourteen Domestic or Heating-Apparatus Boilers are
included in the list of explosions, <a href="#table_iii">Table III</a>; and some

<span class="pagenum"><a id="Page_84">Pg 84</a></span>

notice is required to be taken of these, because they have led to the
loss of the lives of those who could not be expected to know their
construction or how to guard against accident; and as these boilers
are seldom seen or examined after they are once set, they should be
the more carefully constructed. In one or two cases these boilers
were of a rectangular shape, as in <a href="#fig51a">Fig. 51</a>,
<a href="#no41-68">No. 41, 1868</a>, ill adapted to bear internal
pressure, and yet placed in connection with cisterns in the roofs of
lofty houses, so as to expose them to a hydrostatic pressure almost up
to their bursting strength without any addition of steam pressure. The
most usual cause of explosion is the lighting of the fire during frosty
weather in a house that has been left vacant, so that steam pressure
accumulates in the boiler whilst the exit is frozen up, as was the case
in <a href="#fig52a">Fig. 52</a>, <a href="#no6-70">No. 6, 1870</a>.</p>

<div class="figright" id="fig53a">
   <img src="images/i_085c.png" alt="cast iron boiler" />
   <div class="caption">Fig. 53.</div>
</div>

<div class="figright" id="fig54a">
   <img src="images/i_085cb.png" alt="wrought iron boiler" />
   <div class="caption">Fig. 54.</div>
</div>

<div class="figright" id="fig55a">
   <img src="images/i_086.png" alt="domestic boiler within an open-topped boiler" />
   <div class="caption">Fig. 55.</div>
</div>

<p>The cast-iron boilers commonly used, <a href="#fig53a">Fig. 53</a>,
end of 1869, are capable of bearing but little pressure; and the
wrought iron boilers,

<span class="pagenum"><a id="Page_85">Pg 85</a></span>

as in <a href="#fig54a">Fig. 54</a>, <a href="#no7-70">No. 7, 1870</a>,
are found often so badly welded as to be but little stronger; but even
if they were as strong as they could be made, the stoppage of the pipes
by ice would lead to explosion. Steam pressure may be guarded against
by a safety valve; but as this may become set fast in a little time, it
would be far better to avoid all chance of steam accumulation by such
an arrangement as that shown in <a href="#fig55a">Fig. 55</a>, where
the circulating boiler is placed within an open-topped boiler behind
the kitchen fire, and only receives its heat through the hot water
surrounding it, and therefore cannot itself become sufficiently hot to
generate steam.</p>

<hr class="tb" />

<div class="figright" id="fig56a">
   <img src="images/i_086b.png" alt="agricultural boiler" />
   <div class="caption">Fig. 56.</div>
</div>

<p>A few remarks may be useful as to those faults arising in working
which fall under the department of the boiler minders. Not a few of
the explosions during the last four years have occurred from acts of
simple carelessness, such as where a blow-off pipe was left open,
so that the boiler was nearly emptied of water while at work; or in
another case where two boilers were fed at the same time through a
common pipe without a back valve, and the water from one "kicked" over
into the other. Undue pressure has been allowed to accumulate by safety
valves being tied down, as in the agricultural boiler,
<a href="#fig56a">Fig. 56</a>, <a href="#no16-67">No. 16, 1867</a>; or
by an extra weight being put upon the safety valve, as in an instance
where three bricks were fastened to the lever and the fires were
lighted earlier than usual, under the idea that an accumulation of
steam could be raised during the night to make a good start in the
morning. Another explosion was caused by working a boiler at more than
three times its proper pressure to meet a temporary emergency. In not a
few

<span class="pagenum"><a id="Page_86">Pg 86</a></span>

cases of explosion there was no pressure gauge on the boiler, or
the gauge was out of repair in consequence of being placed on the
steam pipe, so that it vibrated with every stroke of the engine;
as in the examples shown in <a href="#fig24a">Figs. 24</a> and
<a href="#fig16a">Fig. 16</a>, <a href="#no35-68">No. 35, 1868</a>,
<a href="#no32-70">No. 32, 1870</a>, pages 70 and 74.</p>

<div class="figright" id="fig57a">
   <img src="images/i_087.png" alt="explosion due to corrosion" />
   <div class="caption">Fig. 57.</div>
</div>

<p>Corrosion has been the direct cause of many of the explosions. In
one or two cases the corrosion was known to exist, but the renewal
of the boiler was too long delayed, as in <a href="#fig57a">Fig.
57</a>, <a href="#no8-69">No. 8, 1869</a>, in others it took both
owners and minders by surprise, as in <a href="#fig1a">Fig. 1</a>, <a
href="#no12-70">No. 12, 1870</a>, page 63. It is said that to produce
rapid rusting of iron there must be present oxygen, water, and carbonic
acid; and as all these are present in a boiler flue when there are
leaks, it is not surprising that so many cases occur of explosions from
corrosion.</p>

<hr class="tb" />

<div class="figright" id="fig58a">
   <img src="images/i_088.png" alt="mud buildup in a boiler" />
   <div class="caption">Fig. 58.</div>
</div>

<p>Much mischief is often done by the injudicious use of compositions
in the boiler that are designed to prevent incrustation, especially
where there is no blow-off cock or where its use is neglected. A hard
deposit on the boiler plates is, in the writer's opinion, not so
injurious as the soft and muddy deposit produced by the use of such
compositions. A hard scale is equivalent to thickening the plate; and
although this is sufficiently mischievous, the injury to the plates is
much more rapid when a thicker but spongy deposit entirely prevents
contact of the water and impedes the transmission of the heat. An
attempt to illustrate this is given in <a href="#fig58a">Fig. 58</a>,
which is an enlarged view of a portion of such a boiler as is shown in
<a href="#fig37a">Fig. 37</a>.

<span class="pagenum"><a id="Page_87">Pg 87</a></span>

The money spent in boiler compositions would be better applied in
securing a supply of proper water, or in filtering and purifying the
water before it enters the boiler.</p>

<p>The writer has had to mention only faults in boilers; but it is not
to be inferred that all boilers are working in actual danger. A very
small percentage perhaps are so; but without periodical examination
no one can feel sure of the condition of any boiler. It is not likely
that explosions in future will be from exactly the same causes as those
now described, because the known faults will be avoided. For instance
no new Balloon, Wagon, or Butterley boilers are now made; and the
peculiar faults and the weakness of the tubes in Cornish and others of
the better classes of boilers are now so well known as to be generally
avoided; and as information spreads, many evils will become things of
the past.</p>

<p>As periodical examination has been so strongly advocated, it might
seem natural to desire that it should be enforced by government
authority; but this is by no means recommended. A select parliamentary
committee has been recently investigating the subject, with a view to
ascertain whether that would be desirable, but has adjourned for the
session without coming to any decision on this point. Even if a perfect
system of government inspection could be contrived and perfectly
administered, it would have the effect of taking the responsibility
from the owners, who are the natural guardians of the safety of their
boilers. Although the loss of 70 lives per annum by boiler explosions
is sufficiently deplorable, the deaths by railway accidents are more
than three times that number; yet

<span class="pagenum"><a id="Page_88">Pg 88</a></span>

very little inspection of railways is held to be necessary, and that
inspection takes place chiefly before the commencement of working or
after accidents. A coercive system may introduce more evils than it
cures, especially as at present so much difference of opinion exists
respecting the causes of boiler explosions. In the opinion of the
writer, far more real good arises from the calm discussion of the
facts and from the spread of correct information by such societies
as this Institution, than from enforcing by law any action which is
not perhaps believed by the majority of steam users to be at all
necessary or useful. It has been at times suggested to increase the
power and responsibility of coroners in holding inquests upon those
killed by boiler explosions, by requiring them to obtain scientific
evidence and to insist that the causes of the explosions shall be
added to the verdicts of juries. But it is believed that this would
only encumber an important institution, because a jury who might well
decide whether a person had been killed by any criminal carelessness
would not be a suitable tribunal to decide between possibly conflicting
scientific evidence; and also, as an inquest may result in a verdict
of manslaughter, the eliciting of information on such an occasion is
checked by the natural fear of inadvertently involving some one in so
serious a charge. The public at large, and steam users generally, would
gain more information and guidance from the scientific evidence itself
than from the verdict of a coroner's jury; and it is believed much good
has resulted in preventing locomotive boiler explosions by publishing
the reports of the government inspecting engineers, who have gained
their knowledge of the facts in conversation with all those concerned,
and have added recommendations which have been promptly acted upon.</p>

<p>The writer's object has been that the boilers found most convenient
and best suited for the different purposes for which they are used
should be made to work with safety, rather than that reliance should be
placed upon the qualities of any particular kind of boiler or fittings.
No form of boiler at present admits of absolute reliance upon its
freedom from risk.</p>

<p>The following general conclusions appear to arise from the
consideration of the records of boiler explosions.</p>

<p><span class="pagenum"><a id="Page_89">Pg 89</a></span></p>

<ol>
   <li>That the force accumulated in an ordinary boiler is enough to
   account for the violence of an explosion.</li>

   <li>That no form of boiler, however well constructed and
   fitted, is free from the liability to explosion, if allowed to
   get out of order; and that boilers which bear the hydraulic
   test may still be dangerous.</li>

   <li>That the condition of a boiler can be satisfactorily ascertained
   only by periodical examinations, and that no boiler should work
   without being thoroughly examined at short intervals.</li>

   <li>That the cost of periodical examination is so little as to be far
   outweighed by the greater security obtained; and that the settings
   of all boilers should be constructed with a view to facilitate
   examination.</li>

   <li>That the surest way to make systematic examination general
   is to spread as widely as possible correct information as to the facts
   and ascertained causes of boiler explosions, and to inform boiler
   owners and minders what dangers to guard against; and that this
   is preferable, and more likely to lessen explosions than enforcing
   any system of inspection by legal enactment.</li>
</ol>

<p><span class="pagenum"><a id="Page_90">Pg 90</a></span></p>

<p class="center" id="table_i">TABLE I.</p>

<div class="center">
   <table border="1" summary="description of exploded boilers">
      <caption>
         Summary of Records of Steam Boiler Explosions <br />up to 30th
         June, 1870, showing Description of Exploded Boilers.
      </caption>
      <tr>
         <th rowspan="2">Description of Boiler.</th>
         <th colspan="3">Explosions up to June 1866.</th>
         <th colspan="3">
            Explosions in the 4 years <br />from June 1866 to up to June, 1870.
         </th>
         <th colspan="3">Total Explosions</th>
      </tr>
      <tr>
         <th>English.</th>
         <th>Foreign.</th>
         <th>Total.</th>
         <th>English.</th>
         <th>Foreign.</th>
         <th>Total.</th>
         <th>English.</th>
         <th>Foreign.</th>
         <th>Total.</th>
      </tr>
      <tr>
         <td class="left">Marine</td>
         <td>57</td>
         <td>203</td>
         <td>320</td>
         <td>12</td>
         <td>64</td>
         <td>76</td>
         <td>69</td>
         <td>327</td>
         <td>396</td>
      </tr>
      <tr>
         <td class="left">Cornish, Lancashire, or others with internal flues</td>
         <td>140</td>
         <td>1</td>
         <td>141</td>
         <td>84</td>
         <td>3</td>
         <td>87</td>
         <td>224</td>
         <td>4</td>
         <td>228</td>
      </tr>
      <tr>
         <td class="left">Locomotive</td>
         <td>91</td>
         <td>29</td>
         <td>120</td>
         <td>10</td>
         <td>68</td>
         <td>78</td>
         <td>101</td>
         <td>97</td>
         <td>198</td>
      </tr>
      <tr>
         <td class="left">Plain Cylindrical externally fired</td>
         <td>114</td>
         <td>2</td>
         <td>116</td>
         <td>54</td>
         <td>3</td>
         <td>57</td>
         <td>168</td>
         <td>5</td>
         <td>173</td>
      </tr>
      <tr>
         <td class="left">
           Balloon, Haystack, Wagon, Butterley, British-Tube Elephant, or Trevithick
         </td>
         <td>62</td>
         <td>2</td>
         <td>64</td>
         <td>5</td>
         <td>2</td>
         <td>7</td>
         <td>67</td>
         <td>4</td>
         <td>71</td>
      </tr>
      <tr>
         <td class="left">Portable, Agricultural, Upright, Crane, or very small</td>
         <td>28</td>
         <td>1</td>
         <td>29</td>
         <td>17</td>
         <td>17</td>
         <td>34</td>
         <td>45</td>
         <td>18</td>
         <td>63</td>
      </tr>
      <tr>
         <td class="left">Heating, Kitchen, Domestic, Rag Steamers, &amp;c.</td>
         <td>14</td>
         <td>..</td>
         <td>14</td>
         <td>22</td>
         <td>14</td>
         <td>36</td>
         <td>36</td>
         <td>14</td>
         <td>50</td>
      </tr>
      <tr>
         <td class="left">Furnace-upright</td>
         <td>10</td>
         <td>..</td>
         <td>10</td>
         <td>8</td>
         <td>..</td>
         <td>8</td>
         <td>18</td>
         <td>..</td>
         <td>18</td>
      </tr>
      <tr>
         <td class="left">Not sufficiently described to be classified</td>
         <td>203</td>
         <td>29</td>
         <td>232</td>
         <td>7</td>
         <td>175</td>
         <td>182</td>
         <td>210</td>
         <td>204</td>
         <td>414</td>
      </tr>
      <tr>
         <td class="left">Totals</td>
         <td>719</td>
         <td>327</td>
         <td>1046</td>
         <td>219</td>
         <td>346</td>
         <td>565</td>
         <td>938</td>
         <td>673</td>
         <td>1611</td>
      </tr>
   </table>
</div>

<p><span class="pagenum"><a id="Page_91">Pg 91</a></span></p>

<p class="center" id="table_ii">TABLE II.</p>

<div class="center">
   <table border="1" summary="causes of explosions">
      <caption>
         Summary of Records of Steam Boiler Explosions <br />up to 30th
         June, 1870, showing Causes of Explosions.
      </caption>
      <tr>
         <th rowspan="2">Cause of explosion.</th>
         <th colspan="3">Explosions up to June 1866.</th>
         <th colspan="3">
            Explosions in the 4 years <br />from June 1866 to June 1870.
         </th>
         <th colspan="3">Total Explosions up to June 1870.</th>
      </tr>
      <tr>
         <th>English.</th>
         <th>Foreign.</th>
         <th>Total.</th>
         <th>English.</th>
         <th>Foreign.</th>
         <th>Total.</th>
         <th>English.</th>
         <th>Foreign.</th>
         <th>Total.</th>
      </tr>
      <tr>
         <td>Worn out, corroded, or burnt plates</td>
         <td>92</td>
         <td>53</td>
         <td>145</td>
         <td>89</td>
         <td>5</td>
         <td>94</td>
         <td>181</td>
         <td>58</td>
         <td>239</td>
      </tr>
      <tr>
        <td>Undue pressure, overloaded valves, intentional or from carelessness</td>
        <td>132</td>
        <td>5</td>
        <td>137</td>
        <td>25</td>
        <td>6</td>
        <td>31</td>
        <td>157</td>
        <td>11</td>
        <td>168</td>
      </tr>
      <tr>
         <td>
            Bad construction, weak tubes, defective fittings or stays, or
            want of repair
         </td>
         <td>136</td>
         <td>108</td>
         <td>244</td>
         <td>69</td>
         <td>8</td>
         <td>77</td>
         <td>205</td>
         <td>116</td>
         <td> 321</td>
      </tr>
      <tr>
         <td>
            Shortness of water, formation of scale or mud, or external
            flues set too high
         </td>
         <td>106</td>
         <td>8</td>
         <td>114</td>
         <td>28</td>
         <td>2</td>
         <td>30</td>
         <td>134</td>
         <td>10</td>
         <td>144</td>
      </tr>
      <tr>
         <td>Extraneous causes, lightning, fire, gas, &amp;c.</td>
         <td>6</td>
         <td>3</td>
         <td>9</td>
         <td>2</td>
         <td>..</td>
         <td>2</td>
         <td>8</td>
         <td>3</td>
         <td>11</td>
      </tr>
      <tr>
         <td>Too uncertain to be classified</td>
         <td>247</td>
         <td>150</td>
         <td>397</td>
         <td>6</td>
         <td>325</td>
         <td>331</td>
         <td>253</td>
         <td>475</td>
         <td>728</td>
      </tr>
      <tr>
         <td>Totals</td>
         <td>719</td>
         <td>327</td>
         <td>1046</td>
         <td>219</td>
         <td>346</td>
         <td>565</td>
         <td>938</td>
         <td>673</td>
         <td>1611</td>
      </tr>
   </table>
</div>

<p><span class="pagenum"><a id="Page_92">Pg 92</a></span></p>

<p class="center" id="table_iii">TABLE III.</p>

<div class="center">
   <table border="1" summary="analysis of steam boiler explosions">
      <caption>
         Analysis of Steam Boiler Explosions in the United Kingdom
         during the Four years ending 30th June, 1870, showing the
         Causes of Explosion of Boilers of different descriptions.
      </caption>
      <tr>
         <th>A</th>
         <td colspan="10" class="left">Faults in construction or repair.</td>
      </tr>
      <tr>
         <th>B</th>
         <td colspan="10" class="left">
            Faults which should be detected by periodical examination.
         </td>
      </tr>
      <tr>
         <th>C</th>
         <td colspan="10" class="left">
            Faults which should be prevented by careful attendants.
         </td>
      </tr>
      <tr>
         <th>D</th>
         <td colspan="10" class="left">Causes extraneous or uncertain.</td>
      </tr>
      <tr><th>E</th><td colspan="10" class="left">number of Explosions.</td></tr>
      <tr>
         <th>K</th>
         <td colspan="10" class="left">number of persons Killed.</td>
      </tr>
      <tr>
         <th>I</th>
         <td colspan="10" class="left">number of persons injured.</td>
      </tr>
      <tr>
         <td colspan="11" class="left">
            <span class="smcap">Cornish, Lancashire</span>, <i>or other
            Boilers with internal flues</i>.
         </td>
      </tr>
      <tr>
         <td colspan="2"></td>
         <th><i>E</i></th>
         <th><i>K</i></th>
         <th><i>I</i></th>
      </tr>
      <tr>
         <th rowspan="7">A</th>
         <td class="left">Weak Tubes</td>
         <td>26</td>
         <td>17</td>
         <td>41</td>
      </tr>
      <tr>
         <td class="left">Weak combustion chambers</td>
         <td>5</td>
         <td>8</td>
         <td>7</td>
      </tr>
      <tr>
         <td class="left">Weak ends</td>
         <td>3</td>
         <td>10</td>
         <td>10</td>
      </tr>
      <tr>
         <td class="left">Weak dome</td>
         <td>1</td>
         <td>0</td>
         <td>0</td>
      </tr>
      <tr>
         <td class="left">Weak manhole</td>
         <td>1</td>
         <td>1</td>
         <td>1</td>
      </tr>
      <tr>
         <td class="left">Bad repair</td>
         <td>3</td>
         <td>5</td>
         <td>2</td>
         <th><i>E</i></th>
         <th><i>K</i></th>
         <th><i>I</i></th>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>39</td>
         <td>41</td>
         <td>61</td>
      </tr>
      <tr>
         <th rowspan="3">B</th>
         <td class="left">External Corrosion</td>
         <td>18</td>
         <td>42</td>
         <td>101</td>
      </tr>
      <tr>
         <td class="left">Internal Corrosion</td>
         <td>6</td>
         <td>4</td>
         <td>5</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>24</td>
         <td>46</td>
         <td>106</td>
      </tr>
      <tr>
         <th rowspan="4">C</th>
         <td class="left">Shortness of Water</td>
         <td>14</td>
         <td>11</td>
         <td>23</td>
      </tr>
      <tr>
         <td class="left">Scale of mud</td>
         <td>3</td>
         <td>1</td>
         <td>0</td>
      </tr>
      <tr>
         <td class="left">Undue Pressure</td>
         <td>4</td>
         <td>14</td>
         <td>4</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>21</td>
         <td>26</td>
         <td>27</td>
         <th><i>E</i></th>
         <th><i>K</i></th>
         <th><i>I</i></th>
      </tr>
      <tr>
         <td colspan="8"></td>
         <td>84</td>
         <td>113</td>
         <td>194</td>
      </tr>
      <tr>
         <td colspan="11" class="left">
            <span class="smcap">Plain Cylindrical</span>, <i>or other
            Boilers without internal flues</i>.
         </td>
      </tr>
      <tr>
           <td colspan="2"></td>
           <th><i>E</i></th>
           <th><i>K</i></th>
           <th><i>I</i></th>
      </tr>
      <tr>
         <th rowspan="5">A</th>
         <td class="left">Weak flat ends</td>
         <td>8</td>
         <td>9</td>
         <td>12</td>
      </tr>
      <tr>
         <td class="left">Weak manhole</td>
         <td>1</td>
         <td>0</td>
         <td>2</td>
      </tr>
      <tr>
         <td class="left">
            Frequent repair producing seam rip in boilers <br />with
            plates arranged lengthways
         </td>
         <td>15</td>
         <td>18</td>
         <td>28</td>
      </tr>
      <tr>
         <td class="left">Do. with plates arranged in rings</td>
         <td>8</td>
         <td>11</td>
         <td>25</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>32</td>
         <td>38</td>
         <td>67</td>
      </tr>
      <tr>
           <th rowspan="3">B</th>
           <td class="left">External Corrosion</td>
           <td>11</td>
           <td>5</td>
           <td>19</td>
      </tr>
      <tr>
         <td class="left">Internal Corrosion</td>
         <td>5</td>
         <td>5</td>
         <td>6</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>16</td>
         <td>10</td>
         <td>25</td>
      </tr>
      <tr>
         <th rowspan="4">C</th>
         <td class="left">Shortness of Water</td>
         <td>2</td>
         <td>1</td>
         <td>0</td>
      </tr>
      <tr>
         <td class="left">Scale</td>
         <td>1</td>
         <td>1</td>
         <td>0</td>
      </tr>
      <tr>
         <td class="left">Undue pressure</td>
         <td>3</td>
         <td>4</td>
         <td>3</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>6</td>
         <td>6</td>
         <td>3</td>
      </tr>
      <tr>
         <td colspan="8"></td>
         <td>54</td>
         <td>54</td><td>95</td>
      </tr>
      <tr>
         <td colspan="8">Carried forwards</td>
         <td>138</td>
         <td>167</td>
         <td>289</td>
      </tr>
   </table>

<p><span class="pagenum"><a id="Page_93">Pg 93</a></span></p>

   <table border="1" summary="analysis of steam boiler explosions">
      <tr>
         <td colspan="8"></td>
         <th><i>E</i></th>
         <th><i>K</i></th>
         <th><i>I</i></th>
      </tr>
      <tr>
         <td colspan="8">Brought forwards</td>
         <td>138</td>
         <td>167</td>
         <td>289</td>
      </tr>
      <tr>
         <td colspan="11" class="left">
            <span class="smcap">Marine Boilers.</span>
         </td>
      </tr>
      <tr>
         <td colspan="2"></td>
         <th><i>E</i></th>
         <th><i>K</i></th>
         <th><i>I</i></th>
      </tr>
      <tr>
         <th rowspan="4">A</th>
         <td class="left">Weak flues</td>
         <td>3</td>
         <td>6</td>
         <td>3</td>
      </tr>
      <tr>
         <td class="left">Weak ends</td>
         <td>2</td>
         <td>6</td>
         <td>5</td>
      </tr>
      <tr>
         <td class="left">Bad material</td>
         <td>1</td>
         <td>3</td>
         <td>1</td>
         <th><i>E</i></th>
         <th><i>K</i></th>
         <th><i>I</i></th>
      </tr>
      <tr><td colspan="4"></td><td>6</td><td>15</td><td>9</td></tr>
      <tr>
         <th rowspan="3">B</th>
         <td class="left">External Corrosion</td>
         <td>2</td>
         <td>10</td>
         <td>3</td>
      </tr>
      <tr>
         <td class="left">Internal Corrosion</td>
         <td>3</td>
         <td>1</td>
         <td>4</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>5</td>
         <td>11</td>
         <td>7</td>
      </tr>
      <tr>
         <th rowspan="2">C</th>
         <td class="left">Shortness of water</td>
         <td>1</td>
         <td>11</td>
         <td>7</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>1</td>
         <td>11</td>
         <td>7</td>
      </tr>
      <tr>
         <td colspan="8"></td>
         <td>12</td>
         <td>37</td>
         <td>23</td>
      </tr>
      <tr>
         <td colspan="11" class="left">
            <span class="smcap">Locomotive Boilers.</span>
         </td>
      </tr>
      <tr>
         <th rowspan="2">A</th>
         <td class="left">Boiler used as frame for engine</td>
         <td>2</td>
         <td>1</td>
         <td>2</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>2</td>
         <td>1</td>
         <td>2</td>
      </tr>
      <tr>
         <th rowspan="3">B</th>
         <td class="left">External Corrosion</td>
         <td>2</td>
         <td>1</td>
         <td>4</td>
      </tr>
      <tr>
         <td class="left">Internal Corrosion</td>
         <td>2</td>
         <td>0</td>
         <td>3</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>4</td>
         <td>1</td>
         <td>7</td>
      </tr>
      <tr>
         <th rowspan="4">D</th>
         <td class="left">Broken connecting-rod pierced boiler</td>
         <td>1</td>
         <td>2</td>
         <td>1</td>
      </tr>
      <tr>
         <td class="left">Dome caught by railway bridge</td>
         <td>1</td>
         <td>1</td>
         <td>0</td>
      </tr>
      <tr>
         <td class="left">Uncertain causes</td>
         <td>2</td>
         <td>0</td>
         <td>4</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>4</td>
         <td>3</td>
         <td>5</td>
      </tr>
      <tr>
         <td colspan="8"></td>
         <td>10</td>
         <td>5</td>
         <td>14</td>
      </tr>
      <tr>
         <td colspan="11" class="left">
            <span class="smcap">Agricultural Boilers.</span>
         </td>
      </tr>
      <tr>
         <th rowspan="2">A</th>
         <td class="left">Weak manhole</td>
         <td>1</td>
         <td>1</td>
         <td>4</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>1</td>
         <td>1</td>
         <td>4</td>
      </tr>
      <tr>
         <th rowspan="3">B</th>
         <td class="left">External Corrosion</td>
         <td>2</td>
         <td>3</td>
         <td>3</td>
      </tr>
      <tr>
         <td class="left">Internal Corrosion</td>
         <td>1</td>
         <td>1</td>
         <td>7</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>3</td>
         <td>4</td>
         <td>10</td>
      </tr>
      <tr>
         <th rowspan="3">C</th>
         <td class="left">Shortness of water</td>
         <td>1</td>
         <td>0</td>
         <td>0</td>
      </tr>
      <tr>
         <td class="left">Undue pressure</td>
         <td>6</td>
         <td>15</td>
         <td>15</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>7</td>
         <td>15</td>
         <td>15</td>
      </tr>
      <tr>
         <td colspan="8"></td>
         <td>11</td>
         <td>20</td>
         <td>29</td>
      </tr>
      <tr>
         <td colspan="11" class="left">
            <span class="smcap">Furnace Upright Boilers.</span>
         </td>
      </tr>
      <tr>
         <th rowspan="3">A</th>
         <td class="left">Too much flame on one part</td>
         <td>1</td>
         <td>2</td>
         <td>0</td>
      </tr>
      <tr>
         <td class="left">Frequent repair producing seam rip</td>
         <td>1</td>
         <td>13</td>
         <td>2</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>2</td>
         <td>15</td>
         <td>2</td>
      </tr>
      <tr>
         <th rowspan="3">B</th>
         <td class="left">External Corrosion</td>
         <td>2</td>
         <td>13</td>
         <td>11</td>
      </tr>
      <tr>
         <td class="left">Internal Corrosion</td>
         <td>2</td>
         <td>15</td>
         <td>6</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>4</td>
         <td>28</td>
         <td>17</td>
      </tr>
      <tr>
         <th rowspan="2">C</th>
         <td class="left">Shortness of Water</td>
         <td>2</td>
         <td>3</td>
         <td>8</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>2</td>
         <td>3</td>
         <td>8</td>
      </tr>
      <tr>
         <td colspan="8"></td>
         <td>8</td>
         <td>46</td>
         <td>27</td>
      </tr>
      <tr>
         <td colspan="11" class="left">
            <span class="smcap">Elephant Boilers.</span>
         </td>
      </tr>
      <tr>
         <th rowspan="2">A</th>
         <td class="left">Weak ends or want of stays</td>
         <td>1</td>
         <td>2</td>
         <td>2</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>1</td>
         <td>2</td>
         <td>2</td>
      </tr>
      <tr>
         <th rowspan="2">B</th>
         <td class="left">External Corrosion</td>
         <td>1</td>
         <td>0</td>
         <td>4</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>1</td>
         <td>0</td>
         <td>4</td>
      </tr>
      <tr>
         <td colspan="8"></td>
         <td>2</td>
         <td>2</td>
         <td>6</td>
      </tr>
      <tr>
         <td colspan="8">Carried forwards</td>
         <td>181</td>
         <td>277</td>
         <td>388</td>
      </tr>
   </table>

<p><span class="pagenum"><a id="Page_94">Pg 94</a></span></p>

   <table border="1" summary="analysis of steam boiler explosions">
      <tr>
         <td colspan="8"></td>
         <th><i>E</i></th>
         <th><i>K</i></th>
         <th><i>I</i></th>
      </tr>
      <tr>
         <td colspan="8">Brought forwards</td>
         <td>181</td>
         <td>277</td>
         <td>388</td>
      </tr>
      <tr>
         <td colspan="11" class="left">
            <span class="smcap">Crane Boilers.</span>
         </td>
      </tr>
      <tr>
         <td colspan="2"></td>
         <th><i>E</i></th>
         <th><i>K</i></th>
         <th><i>I</i></th>
      </tr>
      <tr>
         <th rowspan="2">A</th>
         <td class="left">Weak manhole</td>
         <td>&nbsp;3</td>
         <td>&nbsp;7</td>
         <td>&nbsp;3</td>
         <th><i>E</i></th>
         <th><i>K</i></th>
         <th><i>I</i></th>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>&nbsp;3</td>
         <td>&nbsp;7</td>
         <td>&nbsp;3</td>
      </tr>
      <tr>
         <th rowspan="2">B</th>
         <td class="left">External Corrosion</td>
         <td>1</td>
         <td>4</td>
         <td>2</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>1</td>
         <td>4</td>
         <td>2</td>
      </tr>
      <tr>
         <th rowspan="2">C</th>
         <td class="left">Shortness of water</td>
         <td>2</td>
         <td>2</td>
         <td>0</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>2</td>
         <td>2</td>
         <td>0</td>
      </tr>
      <tr>
         <td colspan="8"></td>
         <td>6</td>
         <td>13</td>
         <td>5</td>
      </tr>
      <tr>
         <td colspan="11" class="left">
            <span class="smcap">Rag Steamers, &amp;c.</span>
         </td>
      </tr>
      <tr>
         <th rowspan="4">A</th>
         <td class="left">Weak manhole</td>
         <td>3</td>
         <td>2</td>
         <td>5</td>
      </tr>
      <tr>
         <td class="left">Bad material</td>
         <td>1</td>
         <td>1</td>
         <td>5</td>
      </tr>
      <tr>
         <td class="left">Want of stays</td>
         <td>1</td>
         <td>1</td>
         <td>0</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>5</td>
         <td>4</td>
         <td>10</td>
      </tr>
      <tr>
         <th rowspan="2">C</th>
         <td class="left">Undue Pressure</td>
         <td>1</td>
         <td>2</td>
         <td>6</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>1</td>
         <td>2</td>
         <td>6</td>
      </tr>
      <tr>
         <td colspan="8"></td>
         <td>6</td>
         <td>6</td>
         <td>16</td>
      </tr>
      <tr>
         <td colspan="11" class="left">
            <span class="smcap">Feed-water Heaters.</span>
         </td>
      </tr>
      <tr>
         <th rowspan="2">D</th>
         <td class="left">Uncertain causes</td>
         <td>2</td>
         <td>0</td>
         <td>6</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>2</td>
         <td>0</td>
         <td>6</td>
      </tr>
      <tr>
         <td colspan="8"></td>
         <td>2</td>
         <td>0</td>
         <td>6</td>
      </tr>
      <tr>
         <td colspan="11" class="left">
            <span class="smcap">Domestic Boilers.</span>
         </td>
      </tr>
      <tr>
         <th rowspan="2">A</th>
         <td class="left">Weak shape</td>
         <td>3</td>
         <td>4</td>
         <td>7</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>3</td>
         <td>4</td>
         <td>7</td>
      </tr>
      <tr>
         <th rowspan="2">B</th>
         <td class="left">Corrosion</td>
         <td>2</td>
         <td>0</td>
         <td>5</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>2</td>
         <td>0</td>
         <td>5</td>
      </tr>
      <tr>
         <th rowspan="2">C</th>
         <td class="left">Undue Pressure from freezing of Pipes</td>
         <td>9</td>
         <td>7</td>
         <td>9</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>9</td>
         <td>7</td>
         <td>9</td>
      </tr>
      <tr>
         <td colspan="8"></td>
         <td>14</td>
         <td>11</td>
         <td>21</td>
      </tr>
      <tr>
         <td colspan="11" class="left">
            <span class="smcap">Balloon Boilers.</span>
         </td>
      </tr>
      <tr>
         <th rowspan="2">B</th>
         <td class="left">External Corrosion</td>
         <td>2</td>
         <td>1</td>
         <td>2</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>2</td>
         <td>1</td>
         <td>2</td>
      </tr>
      <tr>
         <th rowspan="2">C</th>
         <td class="left">Undue Pressure</td>
         <td>1</td>
         <td>1</td>
         <td>0</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>1</td>
         <td>1</td>
         <td>0</td>
      </tr>
      <tr>
         <td colspan="8"></td>
         <td>3</td>
         <td>2</td>
         <td>2</td>
      </tr>
      <tr>
         <td colspan="11" class="left">
            <span class="smcap">Boilers of uncertain description.</span>
         </td>
      </tr>
      <tr>
         <th rowspan="2">A</th>
         <td class="left">Weak manhole</td>
         <td>1</td>
         <td>0</td>
         <td>0</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>1</td>
         <td>0</td>
         <td>0</td>
      </tr>
      <tr>
         <th rowspan="4">C</th>
         <td class="left">
            Steam entered through blow-off pipe <br />from another boiler
            while cleaning
         </td>
         <td>1</td>
         <td>1</td>
         <td>2</td>
      </tr>
      <tr>
         <td class="left">Steam pipes broken</td>
         <td>2</td>
         <td>4</td>
         <td>3</td>
      </tr>
      <tr>
         <td class="left">Shortness of Water</td>
         <td>1</td>
         <td>1</td>
         <td>4</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>4</td>
         <td>6</td>
         <td>9</td>
      </tr>
      <tr>
         <th rowspan="2">D</th>
         <td class="left">Uncertain causes</td>
         <td>2</td>
         <td>0</td>
         <td>3</td>
      </tr>
      <tr>
         <td colspan="4"></td>
         <td>2</td>
         <td>0</td>
         <td>3</td>
      </tr>
      <tr>
         <td colspan="8"></td>
         <td>7</td>
         <td>6</td>
         <td>12</td>
      </tr>
      <tr>
         <td colspan="8"></td>
         <th><i>E</i></th>
         <th><i>K</i></th>
         <th><i>I</i></th>
      </tr>
      <tr>
         <td colspan="8"><span class="smcap">Totals</span></td>
         <td>219</td>
         <td>315</td>
         <td>450</td>
      </tr>
</table>
</div>

<p><span class="pagenum"><a id="Page_95">Pg 95</a></span></p>

<p class="center">TABLE IV.</p>

<div class="center">
   <table border="1" cellpadding="4" summary="causes of steam boiler explosions">
      <caption>
         Summary of causes of the Steam Boiler Explosions comprised in
         Table III.
      </caption>
      <tr>
         <th colspan="2">Causes of Explosion.</th>
         <th>E <br />Number of Explosions.</th>
         <th>K <br />Number of persons Killed.</th>
         <th>I <br />Number of persons Injured.</th>
      </tr>
      <tr>
         <th>A</th>
         <td>Faults in construction or repair</td>
         <td>95</td>
         <td>128</td>
         <td>167</td>
      </tr>
      <tr>
         <th>B</th>
         <td>Faults which should be detected by periodical examination</td>
         <td>62</td>
         <td>105</td>
         <td>185</td>
      </tr>
      <tr>
         <th>C</th>
         <td>Faults which should be prevented by careful attendants</td>
         <td>54</td>
         <td>79</td>
         <td>84</td>
      </tr>
      <tr>
         <th>D</th>
         <td>Extraneous or uncertain causes</td>
         <td>8</td>
         <td>3</td>
         <td>14</td>
      </tr>
      <tr>
         <td colspan="2">Totals</td>
         <td>219</td>
         <td>315</td>
         <td>450</td>
      </tr>
   </table>
</div>
<hr class="chap" />
<p><span class="pagenum"><a id="Page_96">Pg 96</a></span></p>

<div>
   <p class="t1">BRIEF ABSTRACTS</p>
   <p class="t2">FROM REPORTS ON</p>
   <p class="t3">STEAM BOILER EXPLOSIONS,</p>
   <p class="t4">PRESENTED TO THE</p>
   <p class="t5">MIDLAND STEAM BOILER INSPECTION &amp; ASSURANCE Co.,</p>
   <p class="t4">BY</p>
   <p class="t3">EDWARD BINDON MARTEN,</p>
   <hr />
   <p class="t4">CHIEF ENGINEER TO THE COMPANY.</p>
   <p class="t4"><i>Description is shortened as much as possible,
   and facilitated by slight sketches, showing the position
   of the fragments or line of fracture, and the general
   construction of the Boilers.</i></p>
   <hr />
   <p class="t2">REPUBLISHED BY THE PERMISSION OF THE COMPANY.</p>
   <p class="t4">STOURBRIDGE: B. BROOMHALL, PRINTER, HIGH STREET.</p>
   <p class="t4">1869.</p>
</div>
<hr class="chap" />

<p><span class="pagenum"><a id="Page_1866001">Pg '66-1</a></span></p>

<h2 id="BOILER_EXPLOSIONS_IN_1866">BOILER EXPLOSIONS IN 1866.</h2>

<p class="num" id="no1-66">No. 1. Nottingham.</p>
<p class="date">January 1st.</p>
<p class="cal">none injured.</p>

<p>Locomotive, 110 lbs., standing with steam up near a platform.
All but the fire box was blown away, the main portion being thrown
a distance of 400 yards. The first rent took place at a longitudinal
seam of the barrel where grooving had gone on very rapidly, which
was not discovered when examined and tested a short time before.</p>

<p class="num" id="no2-66">No. 2. Walsall. (<a href="#fig1b">Fig. 1.</a>)</p>
<p class="date">January 2nd.</p>
<p class="cal">2 injured.</p>

<div class="figright" id="fig1b">
   <img src="images/i_100.png" alt="Butterley boiler" />
   <div class="caption">Fig. 1.</div>
</div>

<p>Butterley, 26ft. 6in. long, and 9ft. diameter. The wagon-shaped

<span class="pagenum"><a id="Page_1866002">Pg '66-2</a></span>

top to the fire place was 8ft. 6in. long, and was attached to the
bell-mouth of the internal tube, which then continued circular to the
back of the boiler. The tube was 3ft. 6in. diameter. All the plates
were about 7-16ths inch thick, and although the boiler was an old one,
they were nowhere reduced in thickness by wear. The usual pressure of
steam was 18 lbs., and a self-registering gauge showed that at the time
of explosion it did not exceed 20 lbs.</p>

<p>The top of the fire grate on the right side rent longitudinally,
and the upper part of the shell consisting of four rings of plates,
and also the top of the fire place opened out and blew away to a
considerable distance.</p>

<p>The front end also blew away. The bell-mouth of the tube was blown
to the front, and the tube which remained in the back part of the shell
collapsed upwards.</p>

<p>The cause of the explosion was most likely the intrinsic weakness
of boilers of this shape, especially over the fire, where the top is
only retained in its shape by numerous stays. The boiler had been very
frequently repaired, at this the weakest place, and its strength had
been thus so reduced as to make it unable to bear even a few pounds
more than the ordinary working pressure.</p>

<p>The whistle was found to have been gagged by hemp, carefully
inserted, so that there is ground for supposing there had been
intentional unfair usage.</p>

<p class="num" id="no3-66">No.3. Blyth. (<a href="#fig2b">Fig. 2.</a>)</p>
<p class="date">January 8th.</p>
<p class="cal">1 killed 1 injured.</p>

<div class="figright" id="fig2b">
   <img src="images/i_101.png" alt="marine boiler" />
   <div class="caption">Fig. 2.</div>
</div>

<p>Marine, 20ft. long, and 5ft. diameter, with internal fire place and

<span class="pagenum"><a id="Page_1866003">Pg '66-3</a></span>

return flue, 14 lbs. There were altogether three rents in the tube
over the fire, as a small band was held in its place by a stay from
the tube to the shell. The escaping contents scalded those near, but
no damage was done to anything but the boiler.</p>

<p>The cause was stated to be shortness of water. There was
no water gauge.</p>

<p class="num" id="no4-66">No.4. London.</p>
<p class="date">January 9th.</p>
<p class="cal">1 killed.</p>

<p>One tube Cornish, 28ft. long, 6ft. 6in. diameter, with one tube
3-6 diameter, 3/8 inch plates, 45 lbs.</p>

<p>The tube collapsed in an incline direction from weakness without
strengthening rings.</p>

<p>The appearance after explosion was nearly the same as that shown
in sketch given at <a href="#no12-66">No. 12</a> explosion.</p>

<p class="num" id="no5-66">No.5. Glasgow. (<a href="#fig3b">Fig. 3.</a>)</p>
<p class="date">January 13th.</p>
<p class="cal">4 killed, 4 injured.</p>

<div class="figright" id="fig3b">
   <img src="images/i_102.png" alt="two tube Cornish boiler" />
   <div class="caption">Fig. 3.</div>
</div>

<p>Two tube Cornish, 22ft. 3in. long, and 7ft. 7in. diameter, 3/8 inch
plates, tubes 2ft. 7in. diameter, 40 lbs.</p>

<p>About 8ft of the back portion of the shell was torn off, leaving
the tubes and ends intact.</p>

<p>The cause of the explosion was considered to be excessive pressure,
but how accumulated did not transpire.</p>

<p>It is most natural to expect that there must have been corrosion
under the bottom to cause the first rent.</p>

<p><span class="pagenum"><a id="Page_1866004">Pg '66-4</a></span></p>

<p class="num" id="no6-66">No.6. Coatbridge.</p>
<p class="date">January 17th.</p>
<p class="cal">1 injured.</p>

<p>Cornish. No details have been obtained.</p>

<p class="num" id="no7-66">No.7. York. (<a href="#fig4b">Fig. 4.</a>)</p>
<p class="date">January 18th.</p>
<p class="cal">1 killed, 2 injured.</p>

<div class="figright" id="fig4b">
   <img src="images/i_103.png" alt="Agricultural boiler" />
   <div class="caption">Fig. 4.</div>
</div>

<p>Agricultural, 8ft. 2in. long, 3ft. 6in. diameter in the barrel,
5-16ths inch plates, internal fire box, 2ft. 4in. wide, 2ft. 4in. high,
and 2ft. 10in. deep. From the back of this fire box, two 12-inch tubes
passed to an internal chamber at the back of the barrel. From this
again passed nine 3&frac34; inch tubes to an exterior smoke-box fixed
over the fire door. The boiler was fitted with one spring safety valve,
which was screwed down tight, but there was no pressure gauge. The
front plate was intended to be bolted on so that the fire-box and tubes
could be taken out for cleaning, but it had been rivetted, leaving no
means of cleaning, and it was nearly full of scurf.</p>

<p>The crown plate of fire-box which was too flat and unstrengthened,
rent at the front and along both top edges, and was driven into the
fire. The boiler was thrown backwards and reared against a wall,
resting on the front right hand corner.</p>

<p>The cause of the explosion was that the very dirty state, caused
overheating where the water was not in proper contact with the plates,
and the defective construction did not admit of proper cleaning. The
mountings were insufficient for the proper protection of the boiler.</p>

<p><span class="pagenum"><a id="Page_1866005">Pg '66-5</a></span></p>

<p class="num" id="no8-66">No.8. Durham. (<a href="#fig5b">Fig. 5.</a>)</p>
<p class="date">January 29th.</p>
<p class="cal">1 killed, 3 injured.</p>

<div class="figright" id="fig5b">
   <img src="images/i_104.png" alt="cylinder boiler" />
   <div class="caption">Fig. 5.</div>
</div>

<p>Plain Cylinder Boiler with hemispherical ends, 30ft. long and 6ft.
diameter, 3/8 inch plates, 30 lbs. It was the second from the engine
in a bed of five, and had been at work three years, then remained
idle for eight years, working again fourteen years. The boiler was
mounted with two safety valves 3-7/8 and 4 inches diameter, a float
and alarm whistle. The boiler had been more than once repaired
over the fire with several new plates. One seam over the fire had
been observed to leak about a week before the explosion, but not
seriously, and had been caulked. The boiler had just been started
after cleaning. Six months before explosion, the boiler had been
tested to 69 lbs.</p>

<p>About 5 feet of the front end of the boiler opened out flat, and
was thrown to the rear about 60 yards; the front hemispherical end
was liberated and thrown 20 yards also to the rear and right hand.
The back part of the boiler was thrown in a mass, and after
bounding twice, lodged at a distance of 230 yards.</p>

<p>The cause of the explosion appeared to be from the failure of a
seam over the fire place in a plate deteriorated by age, and overheated
through a deposit of scurf and mud.</p>

<p><span class="pagenum"><a id="Page_1866006">Pg '66-6</a></span></p>

<p class="num" id="no9-66">No.9. Birmingham. (<a href="#fig6b">Fig. 6.</a>)</p>
<p class="date">February 7th.</p>
<p class="cal">1 killed, 4 injured.</p>

<div class="figright" id="fig6b">
   <img src="images/i_105.png" alt="cylindrical boiler" />
   <div class="caption">Fig. 6.</div>
</div>

<p>Plain Cylindrical Boiler, with hemispherical ends, 23ft. long, and
5ft. diameter, 3/8 inch plates, 50 lbs. It was set so as to be fired
under the bottom if required, but the grate was seldom used. The
principal heat was supplied from a mill furnace, the neck of which
was at the left hand of the back, and the flame was carried by a
wheel flue round the front of the boiler to the stack on the right
hand side of the back. The boiler was fitted with a 4&frac34;-inch safety
valve, and also a float, but it was suspected that the latter had
broken from the rod.</p>

<p>A horizontal seam about the middle of the left hand side had
given way, and the upper portion of the 3rd and 4th rings of plates
had spread out like a lid without being detached from the boiler.
The front end became detached and was thrown some distance to
the front.</p>

<p>The cause of explosion was, that the left side of the boiler became
overheated, and so much softened, that it first bulged outwards with
the ordinary working pressure, and then rent open. The overheating
was most likely the result of shortness of water, but it might possibly
have been in consequence of the intense heat of a mill furnace
impinging on a small area so near the water line, leading to such
rapid ebullition as to prevent sufficient contact of the water to keep
the plates cool.</p>

<p><span class="pagenum"><a id="Page_1866007">Pg '66-7</a></span></p>

<p class="num" id="no10-66">No.10. Dunse.</p>
<p class="date">February 14th.</p>
<p class="cal">1 injured.</p>

<p>Locomotive. It exploded while standing in a shed, but no
particulars have been obtained.</p>

<p class="num" id="no11-66">No.11. Middlesbro'.</p>
<p class="date">February 26th.</p>
<p class="cal">1 injured.</p>

<p>Marine, in a small tug boat, but no details have been obtained.</p>

<p class="num" id="no12-66">No.12. Gainsbro' (<a href="#fig7b">Fig. 7</a>)</p>
<p class="date">February 26th.</p>
<p class="cal">1 injured.</p>

<div class="figright" id="fig7b">
   <img src="images/i_106a.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 7.</div>
</div>

<p>One Tube Cornish, 21ft. long, 5ft. diameter, with one tube
2ft. 11in. diameter, plates 3/8 inch, 64 lbs. There were no strengthening
rings on the tube. The boiler was second-hand, and had only
worked a part of a day at its new position when it exploded.</p>

<p>The tube collapsed from weakness without strengthening rings.</p>

<p class="num" id="no13-66">No.13. Redruth. (<a href="#fig8b">Fig. 8.</a>)</p>
<p class="date">March 3rd.</p>
<p class="cal">1 killed.</p>

<div class="figright" id="fig8b">
   <img src="images/i_106b.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 8.</div>
</div>

<p>One Tube Cornish, 31ft. 9in. long, and 5ft. 9in. diameter, tube
3ft. 8in. diameter, 3/8 inch plates, 40 lbs.</p>

<p>The tube had been repaired with a bolted patch on the left side
the day before the explosion, and it is presumed it was slightly out
of the circular shape, as it collapsed sideways, the top being thrown

<span class="pagenum"><a id="Page_1866008">Pg '66-8</a></span>

up above its proper height. There was no evidence of shortness
of water.</p>

<p>The tube without strengthening rings was too weak to sustain
the ordinary working pressure.</p>

<p class="num" id="no14-66">No.14. London.</p>
<p class="date">March 5th.</p>
<p class="cal">7 injured.</p>

<p>Cornish, at 27 lbs., but as the boiler was not injured, it is only
noticed as an explosion, because of the imprudence of placing
fittings in such dangerous positions. The boiler was beneath a work
room, and the lever of the safety valve became displaced, allowing
the valve to blow out, and the escaping steam rushed into the room
above and scalded seven men very badly.</p>

<p class="num" id="no15-66">No.15. Manchester.</p>
<p class="date">March 6th.</p>
<p class="cal">1 killed.</p>

<p>This was a Boiler with two internal fireplaces, connected into one
flue at the back.</p>

<p>The crowns of both furnaces were collapsed, and slightly rent,
and the escaping steam and water scalded the attendant.</p>

<p>The water was 8 or 9 inches below its proper level, allowing the
furnace crowns to become overheated and unable to bear the
working pressure.</p>

<p>Each furnace had been fitted with a fusible plug, but they
proved inefficient.</p>

<p class="num" id="no16-66">No.16. Norwich. (<a href="#fig9b">Fig. 9.</a>)</p>
<p class="date">March 13th.</p>
<p class="cal">1 killed, 1 injured.</p>

<div class="figright" id="fig9b">
   <img src="images/i_107.png" alt="very small boiler" />
   <div class="caption">Fig. 9.</div>
</div>

<p>This was a very small boiler, 8ft. long, and 3ft. 2&frac12;in. diameter,
with two small tubes. It was fired externally.</p>

<p><span class="pagenum"><a id="Page_1866009">Pg '66-9</a></span></p>

<p>The dome was blown off and the rents continuing, the top opened
out on each side, and the upper portion of both back and front
was bent back.</p>

<p>The dome cut away the whole of the top plate, and so much
reduced the strength that it would not bear the ordinary working
pressure.</p>

<p class="num" id="no17-66">No.17. Dudley. (<a href="#fig10b">Fig. 10.</a>)</p>
<p class="date">March 19th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig10b">
   <img src="images/i_108.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 10.</div>
</div>

<p>Plain Cylinder Boiler, 36ft. long, 5ft. 6in. diameter, 60 lbs.
It had frequently been repaired over the fire, so that the longitudinal
seams ran for several plates without break of joint. A patch
had been put on a few days before explosion, and as the rivet holes
had badly fitted, there had been much strain caused by drifting,
and the rivets were much distorted.</p>

<p>A longitudinal seam gave way over the fire, when two rings of
plates opened out, rending the transverse seams at each side until
completely separated, and fell in two parts at a distance of about
100 yards in front of the boiler. The front end was liberated and
fell in one piece about 100 yards beyond the two pieces of the shell.
The main body of the boiler was driven back a few yards and
rolled over so as to be upside down, but was little injured.</p>

<p>The frequent and badly executed repair over the fireplace, had
so weakened the structure as to make it unable to bear the very
high ordinary pressure. This frequent repair over the fireplace
had been made necessary by very hard firing and deposits of scurf
from muddy water, preventing the proper contact of the water with
the plates.</p>

<p><span class="pagenum"><a id="Page_1866010">Pg '66-10</a></span></p>

<p class="num" id="no18-66">No.18. Liverpool.</p>
<p class="date">March 22nd.</p>
<p class="cal">1 killed.</p>

<p>This was a small Boiler to supply steam for some steam winches
on board a steam boat, and exploded from the overheating of the
upper tubes through shortness of water, or from over pressure in
consequence of having only one safety valve.</p>

<p class="num" id="no19-66">No.19. Leeds. (<a href="#fig11b">Fig. 11.</a>)</p>
<p class="date">March 27th.</p>
<p class="cal">2 killed, 18 injured.</p>

<div class="figright" id="fig11b">
   <img src="images/i_109.png" alt="two tube Cornish" />
   <div class="caption">Fig. 11.</div>
</div>

<p>Two Tube Cornish, 24ft. 6in. long, 6ft. 6in. diameter, tubes
2ft. 6in. diameter, 3/8 inch plates, 54 lbs., fitted with steam gauge,
blow-off cock, 1&frac12; inch dead weight safety valve, loaded to 54 lbs.,
and 4-3/8 inch lever safety valve, loaded to 62 lbs., and had been at
work about five years.</p>

<p>Nearly the whole of the two back rings of the shell were torn off
and opened out, and the boiler was turned partly round, and moved
upon its seat sideways and forwards.</p>

<p>There was extensive corrosion at the under side of the back of
shell, where the first rent took place, caused by the leaking of the
joints and seams.</p>

<p class="num" id="no20-66">No.20. Swansea. (<a href="#fig12b">Fig. 12.</a>)</p>
<p class="date">April 4th.</p>
<p class="cal">5 killed, 4 injured.</p>

<div class="figright" id="fig12b">
   <img src="images/i_110.png" alt="one tube Cornish" />
   <div class="caption">Fig. 12.</div>
</div>

<p>One Tube Cornish Boiler, 30ft. long, and 7ft. diameter, tube
slightly oval about 4ft. diameter, 7/16 inch plates, 43 lbs., fitted
with 3&frac12; inch safety valve, which is much too small for such a
boiler, glass water gauge, two gauge cocks, and pressure gauge.</p>

<p><span class="pagenum"><a id="Page_1866011">Pg '66-11</a></span></p>

<p>The tube collapsed from end to end. The front end was blown out
with a short length of the tube attached, and was driven against a
wall about 30 yards to the front. The main body of the shell, and the
back end, with the collapsed tube within it, were driven back against
another wall, about the same distance away. Very great damage was done
to the surrounding property.</p>

<p>The cause of the explosion was the weakness of the tube of so large
a diameter, without strengthening rings, which made it unable to bear
the ordinary working pressure. It is very probable, however, that at
the time of the explosion, the pressure was considerably more than
usual during the stoppage of the engine, and the confusion caused by a
man becoming entangled in the machinery.</p>

<p class="num" id="no21-66">No.21. Morpeth.</p>
<p class="date">April 10th.</p>
<p class="cal">1 killed.</p>

<p>Plain Cylinder Boiler, 34ft. long, and 5ft. diameter, 3/8 inch
plates placed lengthways, 33 lbs.</p>

<p>The explosion took place at a seam in the front part of the bottom
of the boiler just over the fire. This rupture allowed the sides to to
expand, until the boiler was completely destroyed and torn into seven
pieces.</p>

<p>The cause of the explosion was supposed to be the defective state of
the seams over the fire, which, being placed longitudinally, were in
the weakest position.</p>

<p><span class="pagenum"><a id="Page_1866012">Pg '66-12</a></span></p>

<p class="num" id="no22-66">No.22. Shiffnal. (<a href="#fig13b">Fig. 13.</a>)</p>
<p class="date">April 21st.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig13b">
   <img src="images/i_111.png" alt="two tube Cornish" />
   <div class="caption">Fig. 13.</div>
</div>

<p>Two Tube Cornish, 15ft. long, 6ft. diameter, tubes 1ft. 8in.
diameter, 3/8 inch plates, 40 lbs. The heat was supplied by two
furnaces, one of which played into each tube.</p>

<p>The left hand tube collapsed from shortness of water, and tore
away from the angle iron in the front plate, and allowed the contents
to issue violently and scatter the brickwork, but the boiler was not
disturbed.</p>

<p class="num" id="no23-66">No.23. Burnley.</p>
<p class="date">April 26th.</p>
<p class="cal">2 killed, 2 injured.</p>

<p>Small internally fired Boiler, 5ft. high, 2ft. 4in. diameter, and
was intended to work at 70 lbs. The fittings were defective, the spiral
spring of the safety valve being most easily altered, so as to cause
over pressure. The manhole was not strengthened by any ring, and the
first rents commenced at that point.</p>

<p>The cause of the explosion was over pressure and defective
construction.</p>

<p>The sketch at <a href="#no57-66">No. 57</a> explosion in this year,
is of a similar boiler which exploded from nearly similar causes.</p>

<p class="num" id="no24-66">No.24. Bilston. (<a href="#fig14b">Fig. 14.</a>)</p>
<p class="date">May 13th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig14b">
   <img src="images/i_112a.png" alt="haystack boiler" />
   <div class="caption">Fig. 14.</div>
</div>

<p>Balloon or Haystack Boiler, about 16ft. diameter, 5/16 inch plates,
and worked at very little above atmospheric pressure.</p>

<p>The boiler was chiefly used to store water during the time another
boiler by the side of it was emptied. When the water was required
to refill the other boiler, a fire was lighted under the balloon, and
sufficient steam generated to drive the water from it into the other
boiler. The safety valve never being used, it had become fast, and

<span class="pagenum"><a id="Page_1866013">Pg '66-13</a></span>

as a little more steam than usual had accumulated, the bottom gave
way, and the reaction of the issuing contents made the boiler rise
from its seat, and it fell on its side at some distance away flattened
by the fall.</p>

<p class="num" id="no25-66">No.25. Westbromwich. (<a href="#fig15b">Fig. 15.</a>)</p>
<p class="date">May 25th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig15b">
   <img src="images/i_112b.png" alt="one tube Cornish" />
   <div class="caption">Fig. 15.</div>
</div>

<p>One Tube Cornish Boiler, 15ft. long, and 4ft. 6in. diameter, taper
tube, 2ft. 9in. diameter in front, and 2ft. diameter at back, 3/8 inch
plates, 40 lbs. The boiler rested on two walls forming the bottom flue.
There was a safety valve, a glass water gauge, a pressure gauge, and
two fusible plugs upon the tube.</p>

<p>Two longitudinal rents took place on the under side of the shell,
allowing two strips, forming the central part, to open out by the
continuation of the fracture, until they were blown to a considerable

<span class="pagenum"><a id="Page_1866014">Pg '66-14</a></span>

distance. The tube with the front end, and one ring of the shell were
thrown to the front, while the back end was thrown to the rear, the
smallest end of the tube having torn away from the back.</p>

<p>The shell was deeply corroded where it rested on the side walls of
the bottom flue, and the strength of the boiler was thereby so much
reduced, that it was unable to bear the ordinary working pressure.</p>

<p class="num" id="no26-66">No.26. Halifax. (<a href="#fig16b">Fig. 16.</a>)</p>
<p class="date">May 26th.</p>
<p class="cal">1 killed.</p>

<div class="figright" id="fig16b">
   <img src="images/i_113.png" alt="" />
   <div class="caption">Fig. 16.</div>
</div>

<p>One Tube Cornish, 24ft. 6in. long, and 5ft. diameter, taper tube,
slightly oval in the front, 2ft. 8in. diameter, and 2ft. diameter at
the back, 3/8 inch plates. The boiler was fitted with glass water
gauge, float, self-acting feed apparatus, and safety valve loaded to
52 lbs., and also a mercury gauge.</p>

<p>The tube collapsed over the fire, a rent taking place in the second
ring of plates. The issuing steam and water caused the death of a
man in front, but the shell of the boiler was not injured or moved.</p>

<p>The cause of the explosion was shortness of water, and as the
glass gauge was set unusually low, the man in charge may have
been deceived. The oval shape of the fireplace, and the laminated
iron, as shown in the fracture, rendered the tube peculiarly liable
to collapse.</p>

<p class="num" id="no27-66">No.27. Durham.</p>
<p class="date">May 26th.</p>
<p class="cal">1 killed.</p>

<p>Plain Cylinder Boiler, 34ft. long, 5ft. diameter, 3/8 inch plates,
45 lbs., fitted with two 5-inch safety valves, and 2 floats.</p>

<p>The boiler was torn in two pieces, that were thrown to a considerable
distance. The first rent had taken place immediately
over the fire.</p>

<p><span class="pagenum"><a id="Page_1866015">Pg '66-15</a></span></p>

<p>The cause of the explosion was the weakening of the shell by
frequent repair over the fire, rendered necessary by the deposit from
the muddy water preventing proper contact of the water with
the plates.</p>

<p class="num" id="no28-66">No.28. Durham.</p>
<p class="date">May 27th.</p>
<p class="cal">1 killed.</p>

<p>Plain Cylinder Boiler, 32ft. long, 6ft. diameter, 3/8 inch plates,
35 lbs., fitted with two safety valves, two floats, and two alarm
whistles.</p>

<p>The boiler was lifted from its seat, and one end was separated
and thrown to a considerable distance.</p>

<p>The cause of the explosion was weakening of the shell from
repair a few days before, and perhaps over pressure, as the gauge
was found some time after, and indicated that the pressure had at
some time exceeded 80 lbs.</p>

<p class="num" id="no29-66">No.29. Redruth.</p>
<p class="date">May 28th.</p>
<p class="cal">1 killed, 4 injured.</p>

<p>One Tube Cornish, 30ft. 8in. long, 6ft. 8in. diameter, tube, 4ft.
diameter, 7/16 inch plates, 40 lbs.</p>

<p>The tube collapsed, and rent, and the issuing steam and water
scalded those near, as it was too weak to bear the ordinary
working pressure.</p>

<p class="num" id="no30-66">No.30. Leicester. (<a href="#fig17b">Fig. 17.</a>)</p>
<p class="date">May 31st.</p>
<p class="cal">1 killed, 1 injured.</p>

<div class="figright" id="fig17b">
   <img src="images/i_114.png" alt="plain cylinder boiler with dished ends" />
   <div class="caption">Fig. 17.</div>
</div>

<p>Plain Cylinder Boiler, with dished ends, and only 4ft. 2in. long,
and 2ft. 6in. diameter, &frac14; inch plates. It was most inefficiently
mounted, the safety valve was only 1-5/8-inch diameter, and of such

<span class="pagenum"><a id="Page_1866016">Pg '66-16</a></span>

faulty construction, that it would not open under a pressure of 162
lbs. There was no steam gauge or float, and the gauge cocks were
defective. There was no means of putting water in the boiler when there
was a pressure of steam. The manhole was very large for so small a
boiler.</p>

<p>Four rents started from the manhole and continued along the top of
the boiler and round the end seams. A tongue-shaped strip of the top
plate was attached to the back end plate; two strips about a foot wide
on either side were blown away. The boiler had been turned nearly round
in its flight, and fell with the back about 12 feet from the original
position of the front.</p>

<p>The boiler was worked until it was nearly dry, and, during a
temporary stoppage of the engine, an accumulation of steam caused a
greater pressure than the boiler could bear.</p>

<p class="num" id="no31-66">No.31. Newcastle.</p>
<p class="date">June 7th.</p>
<p class="cal">none injured.</p>

<p>Marine Boiler in a Tug Boat.</p>

<p>The boiler was blown completely out of the vessel, and the greater
part of it fell into the water, and a large piece alighted on a crowded
quay, but without doing any damage.</p>

<p>The cause of the explosion was supposed to be over-pressure during a
temporary stoppage of the engine.</p>

<p class="num" id="no32-66">No.32. Barnard Castle. (<a href="#fig18b">Fig. 18.</a>)</p>
<p class="date">June 11th.</p>
<p class="cal">2 injured.</p>

<div class="figright" id="fig18b">
   <img src="images/i_115.png" alt="agricultural boiler" />
   <div class="caption">Fig. 18.</div>
</div>

<p>Agricultural, of about 7 horse power. The barrel of the boiler

<span class="pagenum"><a id="Page_1866017">Pg '66-17</a></span>

was 6ft. 1in. long, 2ft. 5in. diameter; the fire-box end was 3ft. wide,
and 2ft. 4in. deep; the fire-box was 2ft. 5&frac12;in. wide, and 2ft. 7in.
high, and 1ft. 9&frac12;in. deep, with 23 tubes passing from it through the
barrel to the smoke box and chimney. The boiler was fitted with a 2in.
safety valve, which was intended to blow at 45 lbs., but as there was
no ferrule, it is supposed to have been screwed down to a much greater
pressure.</p>

<p>The upper portion of the shell over the fire-box rent through the
manhole, and allowed the shell to open out and fall on each side. A
large portion of the front plate was also torn off.</p>

<p>The cause of the explosion was the weakness of the manhole, which
was not strengthened by any ring, and also excessive pressure from want
of proper safety valve.</p>

<p class="num" id="no33-66">No.33. Breage.</p>
<p class="date">June 11th.</p>
<p class="cal">1 killed.</p>

<p>Cornish Boiler, 36ft. 6in. long, and 6ft. diameter, 3/8 inch plates,
45 lbs.</p>

<p>The tube collapsed and rent, and the issuing contents caused the
death of the attendant.</p>

<p>The weak tube of such large diameter, was unable to bear the
ordinary working pressure, having no strengthening rings.</p>

<p class="num" id="no34-66">No.34. Nottingham.</p>
<p class="date">June 19th.</p>
<p class="cal">2 killed, 4 injured.</p>

<p>Locomotive, &frac12; inch plates, 140 lbs.</p>

<p>The explosion occurred at the left hand side of the ring of plates
in the barrel next the fire-box, and below the foot-plate. The rent
tore along the edge of the lap and into the next ring of plates. The
reaction of the issuing contents threw the engine off the rails.</p>

<p>The cause of the explosion was partial corrosion at the point of
rupture and strain of the plates, as the boiler itself formed part of
the frame of the engine.</p>

<p class="num" id="no35-66">No.35. Richmond.</p>
<p class="date">June 26th.</p>
<p class="cal">2 injured.</p>

<p>Locomotive, being tried for the first time. The funnel came in
contact with a bridge, and the dome was also torn off.</p>

<p><span class="pagenum"><a id="Page_1866018">Pg '66-18</a></span></p>

<p class="num" id="no36-66">No.36. Gainsbro'.</p>
<p class="date">June 29th.</p>
<p class="cal">none injured.</p>

<p>No details have been obtained.</p>

<p class="num" id="no37-66">No.37. Durham.</p>
<p class="date">July 2nd.</p>
<p class="cal">4 killed.</p>

<p>Plain Cylindrical Boiler, 30ft. long, and 6ft. diameter, 3/8 inch
plates, 28 lbs. It had been repaired a short time before the explosion,
with 5 new plates.</p>

<p>The boiler was torn up into several pieces, but the main portion
remained flattened out on the seating, while some smaller pieces were
sent 250 yards away.</p>

<p>The cause of the explosion was the deterioration of the boiler, and
its frequent repair over the fireplace.</p>

<p class="num" id="no38-66">No.38. Liverpool.</p>
<p class="date">June 12th.</p>
<p class="cal">4 injured.</p>

<p>Elephant Boiler, 20ft. long, and 4ft. diameter, 3/8 inch plates, and
worked at low pressure. The bottom shell had a tube through its whole
length.</p>

<p>A rent took place in the lower part of the fireplace, and extended
along the bottom, and the reaction of the issuing contents caused the
top to rear up.</p>

<p>The cause of the explosion was supposed to be that the bottom plates
were worn too thin to bear the ordinary pressure.</p>

<p class="num" id="no39-66">No.39. Sheffield.</p>
<p class="date">July 4th.</p>
<p class="cal">none injured.</p>

<p>Two Tube Cornish Boiler, externally fired, 30ft. long, and 6ft.
diameter, 3/8 inch plates, 40 lbs.</p>

<p>The second seam over the fire gave way, and the plate sank down upon
the fire.</p>

<p>The cause of the explosion was the deterioration of the seams over
the fire, in consequence of the deposit of scurf which could not be
properly cleared off owing to the internal tubes.</p>

<p class="num" id="no40-66">No.40. Oldham.</p>
<p class="date">July 14th.</p>
<p class="cal">none injured.</p>

<p>Boiler, with two internal furnaces, 9ft. 6in. long, and 2ft. 11in.
diameter, 3/8 inch plates, uniting into one tube beyond.

<span class="pagenum"><a id="Page_1866019">Pg '66-19</a></span>

The furnace crown collapsed near the front of the boiler.</p>

<p>There was an extra weight upon the safety valve, and the steam valve
was left closed, so that more pressure accumulated than the boiler
could bear.</p>

<p class="num" id="no41-66">No.41. Oxford.</p>
<p class="date">July 23rd.</p>
<p class="cal">3 injured.</p>

<p>Rag Boiler, not used for the generation of steam. It was a plain
cylinder, with hemispherical ends, about 16ft. long, and 7ft. diameter.
There was a neck at each end upon which the boiler revolved, and
through one of these the steam was admitted to a pressure of 30 lbs.,
in order to assist in cleaning the rags. There was a large manhole for
filling and emptying.</p>

<p>The boiler rent in the middle, and each half was blown to some
distance.</p>

<p>The manhole was so large, that the strength of the boiler was too
much reduced, and the constant strain of revolving caused a central
seam to give way at the ordinary pressure.</p>

<p>The sketch to <a href="#no63-66">No.63</a> is of a similar boiler.</p>

<p class="num" id="no42-66">No.42. Tunstall. (<a href="#fig19b">Fig. 19.</a>)</p>
<p class="date">July 28th.</p>
<p class="cal">2 killed, 7 injured.</p>

<div class="figright" id="fig19b">
   <img src="images/i_118.png" alt="unstayed boiler" />
   <div class="caption">Fig. 19.</div>
</div>

<p>Boiler, 36ft. 6in. long, and 8ft. 9in. diameter, 7/16 inch plates, with
flat back and hemispherical front end, 36 lbs. A tube 3ft. 3in.
diameter, passed from the back end nearly to the front, and returned

<span class="pagenum"><a id="Page_1866020">Pg '66-20</a></span>

to the back end, but of 6 inches less diameter and then passed to an
iron chimney. The fire grate was beneath the hemispherical end.</p>

<p>The angle iron of the flat back end gave way, and separated from
the shell and with the tubes attached was blown to a good distance,
and the reaction drove the shell far in the opposite direction.</p>

<p>The cause of the explosion was the bad construction of the boiler,
as the back end was quite unsupported, as there were no stays, and
the bend of the tubes was not attached to the shell.</p>

<p>An adjoining boiler which was being cleaned inside by two men,
was rolled off its seat by the force of the explosion.</p>

<p class="num" id="no43-66">No.43. Widnes.</p>
<p class="date">August 2nd.</p>
<p class="cal">2 killed, 6 injured.</p>

<p>Plain Cylindrical Boiler, with flat ends, 23ft. long, 5ft. 3in.
diameter, 3/8 inch plates, 40 lbs.</p>

<p>Both the flat ends were blown out, and the first ring of plates at
the front end torn off.</p>

<p>The cause of the explosion was the weakness of the flat ends without
stays.</p>

<p class="num" id="no44-66">No.44. Sunderland.</p>
<p class="date">August 7th.</p>
<p class="cal">1 killed, 3 injured.</p>

<p>Locomotive, 13ft. 4in. long, 3ft. 11in. diameter, with 140 2-in.
tubes. The fire-box was 4ft. 5in. long, 3ft. 6in. broad, and 5ft. deep,
and made of copper, &frac12; inch thick, 100 lbs. It was fitted with
two 4-in. safety valves, and a steam gauge.</p>

<p>The fire-box gave way about the middle of the left side, 2ft. 6in.
below the water line, where corroded to 1/8 inch, and the issuing water
and steam scalded those near.</p>

<p class="num" id="no45-66">No.45. Runcorn. (<a href="#fig20b">Fig. 20.</a>)</p>
<p class="date">August 22nd.</p>
<p class="cal">3 killed, 5 injured.</p>

<div class="figright" id="fig20b">
   <img src="images/i_119.png" alt="marine multitubular" />
   <div class="caption">Fig. 20.</div>
</div>

<p><span class="pagenum"><a id="Page_1866021">Pg '66-21</a></span></p>

<p>Marine Multitubular, 5ft. 8in. long, and 6ft. 6in. diameter, with
two internal tubular furnaces, which joined to an internal chamber
of large size, and small tubes passed to a smoke box and chimney in
the front over the fire doors. Both ends were flat.</p>

<p>The flat back end was insufficiently stayed, and was blown
completely out and torn into two pieces, the lower portion remaining
in the vessel, and the upper part falling in the water, and the
reaction of the issuing contents caused the boiler to be thrown on to
the side of the quay.</p>

<p class="num" id="no46-66">No.46. Hull. (<a href="#fig21b">Fig. 21.</a>)</p>
<p class="date">August 25th.</p>
<p class="cal">1 injured.</p>

<div class="figright" id="fig21b">
   <img src="images/i_120.png" alt="one tube Cornish" />
   <div class="caption">Fig. 21.</div>
</div>

<p>One Tube Cornish, 24ft. 3in. long, and 6ft. diameter, taper tube
3ft. 5in. diameter, for about 7ft. 6in. in length, and 2ft. 6in.
diameter for the rest of the length, 33 lbs.</p>

<p>The tube was much corroded, and the fireplace gave way on left side,
and was so much torn, that the plates were forced out of the front.</p>

<p class="num" id="no47-66">No.47. Morecombe.</p>
<p class="date">August 27th.</p>
<p class="cal">3 killed, 1 injured.</p>

<p>Marine, of the usual construction, and had been tested to 60 lbs.</p>

<p>It gave way at the lower portion of the back, and the issuing steam
and water scalded those near.</p>

<p>A seam rent, 6ft. 6in. long, had not been detected by testing.</p>

<p class="num" id="no48-66">No.48. Tuddenham.</p>
<p class="date">August 29th.</p>
<p class="cal">2 killed, 2 injured.</p>

<p>Agricultural. It burst during a temporary stoppage from accumulation
of steam, causing undue pressure.</p>

<p><span class="pagenum"><a id="Page_1866022">Pg '66-22</a></span></p>

<p class="num" id="no49-66">No.49. Glasgow.</p>
<p class="date">August 31st.</p>
<p class="cal">3 killed, 6 injured.</p>

<p>Upright Boiler, 36ft. high, 5ft. 6in. diameter, 7/16 inch plates, 45
lbs.</p>

<p>The bottom gave way from shortness of water, and the main bulk of
the boiler was thrown straight up into the air to a great height, but
descended again on its seating.</p>

<p class="num" id="no50-66">No.50. Chatham. (<a href="#fig22b">Fig. 22.</a>)</p>
<p class="date">September 7th.</p>
<p class="cal">2 killed, 30 injured.</p>

<div class="figright" id="fig22b">
   <img src="images/i_121.png" alt="two tube Cornish" />
   <div class="caption">Fig. 22.</div>
</div>

<p>Two Tube Cornish, 22ft. long, 7ft. 6in. diameter, with tubes, 3ft.
diameter, 7/16 inch plate, 60 lbs.</p>

<p><span class="pagenum"><a id="Page_1866023">Pg '66-23</a></span></p>

<p>Some rents took place at the under side of the shell, allowing the
central portion to open out and blow away. The portion containing the
dome was thrown to the left, and the other to the right. The front
end, with 3 rings of the shell, with the tubes and back end, were but
little moved from their original position. The tubes were dented in on
the top and bottom, by the fall of some large coping stones upon them,
but the crowns of the furnaces were uninjured, and there was no sign of
shortness of water or overheating.</p>

<p>Extensive corrosion on the under side of the shell, where it rested
on the brickwork, had so reduced the strength, that it was unable to
bear the working pressure.</p>

<p>In the sketch the fragments are drawn so as to show their position
when in the boiler.</p>

<p class="num" id="no51-66">No.51. Newark.</p>
<p class="date">September 21st.</p>
<p class="cal">none injured.</p>

<p>One tube Cornish. The tube collapsed from shortness of water, and
the escape of the steam and water blew off the door frame.</p>

<p class="num" id="no52-66">No.52. Ashton.</p>
<p class="date">September 23rd.</p>
<p class="cal">1 injured.</p>

<p>Plain Cylindrical Boiler, 7ft. long, and 2ft. diameter, 3/8 inch
plates, 30 lbs.</p>

<p>The upper part of the boiler at the first ring of plates was torn
off, and the front end was blown out.</p>

<p>Extensive external corrosion, where the plates rested against
the brickwork, rendered the boiler too weak to bear the ordinary
pressure.</p>

<p class="num" id="no53-66">No.53. Norwich. (<a href="#fig23b">Fig. 23.</a>)</p>
<p class="date">September 25th.</p>
<p class="cal">7 killed.</p>

<div class="figright" id="fig23b">
<img src="images/i_122.png" alt="one tube Cornish" />
<div class="caption">Fig. 23.</div>
</div>

<p>One Tube Cornish, 20ft. long, 4ft. 6in. diameter, tube 2ft. 6in.

<span class="pagenum"><a id="Page_1866024">Pg '66-24</a></span>

diameter, 3/8 inch plates, 100 lbs. It was double-rivetted, and the
crown of tube was strengthened with angle iron. The shell was formed
of six rings, each of two plates alternately jointed top and sides.
The third ring from the front had stripped off, and was thrown to the
right and forwards against a wall. The line of rent was confined to the
plates forming the ring, which was an outer one, and covered the two
adjoining rings in the laps, the rent being from the edge of the inner
lap to the nearest rivets. The first rent had taken place in the solid
iron, about 1 inch from the rivets of a seam on one side, and from this
the rent had extended along the seams on either side, and of course
the whole ring soon tore off when the equilibrium was destroyed by the
first rent.</p>

<p>The fittings of the boiler were sufficient, except that there was
only one safety valve, and that was so constructed that it could only
open a very little way.</p>

<p>The cause was a defect in the iron at the point of the first rent,
and accumulated pressure during the time of standing.</p>

<p class="num" id="no54-66">No.54. Macclesfield.</p>
<p class="date">September 25th.</p>
<p class="cal">none injured.</p>

<p>Multitubular Boiler, with large internal fireplace, 60 lbs.</p>

<p>The furnace crown became overheated from shortness of water, and was
crushed down and torn across two seams. The boiler was lifted from its
seat and thrown back against a stone wall.</p>

<p class="num" id="no55-66">No.55. Chelmsford.</p>
<p class="date">October 5th.</p>
<p class="cal">1 killed, 7 injured.</p>

<p>Agricultural, 45 lbs., and had only just been set to work.</p>

<p>The crown plate to the fire-box was so deeply corroded from long
wear that it gave way, and the issuing contents scalded those near.</p>

<p class="num" id="no56-66">No.56. Greenwich. (<a href="#fig24b">Fig. 24.</a>)</p>
<p class="date">October 8th.</p>
<p class="cal">2 killed, 2 injured.</p>

<div class="figright" id="fig24b">
   <img src="images/i_124.png" alt="marine boiler oval" />
   <div class="caption">Fig. 24.</div>
</div>

<p>Marine, 16ft. long, slightly oval, front end flat, 8ft. 6in. wide,
7ft. 10in. high, and the dimensions of the back hemispherical end
were 2ft. less each way, 3/8 inch plates, 26 lbs. There were two
internal fireplaces, of irregular shape, uniting at the back into one
flue of similar shape, which did not come to the front, but passed
through the steam space, and out at the top of the boiler.</p>

<p><span class="pagenum"><a id="Page_1866025">Pg '66-25</a></span></p>

<p>While the vessel was waiting to start, with steam up, the wing
furnace of the starboard boiler collapsed on the wing side, as shown
by the dotted lines, and allowed the steam and water to escape into
the stoke hole.</p>

<p>The side of the furnace next the shell was rent along the edge of
a longitudinal seam in a line, which was slightly nicked in the
caulking. This rent extended about 5ft. 6in. from the front, and
then at a cross seam it went along the line of rivets from the crown
to the bottom of the furnace. Beyond this cross seam the furnace
was collapsed, until it nearly touched the other side of the furnace,
and the bulge died away towards the back end. There was also a
rent in the lower part of the front of the shell, as shown in
dotted line.</p>

<p>The cause of the explosion was the weakness of the shape of the
flue, which was not stayed to the shell. It had evidently gradually
been giving way some time before the explosion, and eventually
collapsed at nearly the ordinary pressure. Symptoms of the same
alteration of shape were noticed in the corresponding flue of the
other boiler.</p>

<p class="num" id="no57-66">No.57. Liverpool. (<a href="#fig25b">Fig. 25.</a>)</p>
<p class="date">October 9th.</p>
<p class="cal">7 killed, 1 injured.</p>

<div class="figright" id="fig25b">
   <img src="images/i_125.png" alt="" />
   <div class="caption">Fig. 25.</div>
</div>

<p>Crane Boiler, 5ft. 6in. high, and 2ft. 6in. diameter, with internal
conical fire-box, with two cross tubes and a chimney at the top,
&frac14; inch plates, 75 lbs.</p>

<p>The outer shell of the boiler was rent into many pieces, leaving
the central conical fireplace intact. The nature of the rents showed
that the plate round the manhole, which was unstrengthened by a

<span class="pagenum"><a id="Page_1866026">Pg '66-26</a></span>

ring, had first given way, and all the other fractures had led away
from that point. This is confirmed by the fact, that the manlid
was thrown a good distance, with force enough to make its way
through the timber walls of a cabin. The front plate divided into
many pieces, and scattered right and left, while the back plate was
thrown through a cabin in the opposite direction to the manhole.</p>

<p>The central flue showed a slight indication of overheating, but
the construction was such that the upper portion passed through the
steam space, and was always exposed to the action of the fire,
without the protection of the contact of water. The manhole
without a ring on its edge to strengthen the plate, and held in by
two clamps, which caused additional strain when carelessly screwed
up, was by far the weakest place. The engine was standing after
a short time of working, and as the safety valve was very defective,
and could be screwed down until tight, against almost any pressure,
it is most probable that the pressure mounted much higher than
usual, when the weakest part gave way, and led to the sudden
tearing up and scattering of the whole fabric.</p>

<p>Faulty construction of both boiler and fittings, rendered it unable
to bear that accumulated pressure, which the safety valve ought to
have made impossible.</p>

<p class="num" id="no58-66">No.58. Durham.</p>
<p class="date">October 13th.</p>
<p class="cal">1 killed.</p>

<p>One Tube Cornish, 14ft. long, 6ft. diameter, internal flue 3ft. 3in.,
by 2ft. 10in., 3/8 inch plates, 27 lbs., standing on three saddles, with
a bearing surface of 3ft. by 4 inches.</p>

<p><span class="pagenum"><a id="Page_1866027">Pg '66-27</a></span></p>

<p>A portion of plate 20in. by 18in., at the bottom of the boiler, was
so corroded that it was blown out, and the issuing contents scalded a
man to death.</p>

<p class="num" id="no59-66">No.59. Bristol. (<a href="#fig26b">Fig. 26.</a>)</p>
<p class="date">November 1st.</p>
<p class="cal">7 killed.</p>

<div class="figright" id="fig26b">
   <img src="images/i_126.png" alt="two marine boilers" />
   <div class="caption">Fig. 26.</div>
</div>

<p>Two Marine Boilers exploded simultaneously. They were 16ft. long,
6ft. 6in. diameter at the flat front ends, and somewhat less at the
hemispherical back ends. Each had two internal fireplaces, united in
one flue, which returned nearly to the front and passed up through the
steam space, and out at the top of shell into the funnel. The central
fireplaces were not circular, and the outside fireplaces and the return
flues were still more distorted, but the weakness of the shape was
somewhat compensated for by stays between the tubes, and from the tubes
to the shell. The mountings to the boiler were of the ordinary kind and
efficient.</p>

<p>The under sides of the shells were so deeply corroded that they
were rent longitudinally for their whole length, allowing the sides
to open out and tear away from the front ends. Each shell fell at a
considerable distance. The furnaces, with parts of the front ends
attached, fell into the water, but except one of the side flues that
was a little collapsed, they were uninjured. Small pieces of the front
ends were thrown to a great distance. The sides of the vessel were so
completely blown out that she sank.</p>

<p><span class="pagenum"><a id="Page_1866028">Pg '66-28</a></span></p>

<p>The corrosion was no doubt caused by the leakage of the vessel,
keeping the shells of the boilers constantly wet.</p>

<p class="num" id="no60-66">No.60. London. (<a href="#fig27b">Fig. 27.</a>)</p>
<p class="date">November 3rd.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig27b">
   <img src="images/i_127.png" alt="agricultural boiler" />
   <div class="caption">Fig. 27.</div>
</div>

<p>Agricultural, barrel was 3ft. 9in. long, and 2ft. 6in. diameter, 70
lbs. From the internal fire-box the heat passed through a number of
1-inch tubes to the front smoke box and chimney.</p>

<p>During a stoppage for breakfast, the fire-box end was torn from the
barrel, and from the position of those fragments that could be found,
the boiler appeared to have turned over. Part of the fire-box was sent
through the stage upon which the boiler was travelling, and the barrel
with the tubes remaining in it, first struck a rail which caused it to
be dented in, and then rebounded to a point about 100 yards from its
original position.</p>

<p>Enough of the fragments were not recovered from the river to trace
the cause of the explosion, but it is presumed that, although when the
boiler was left, only 20 lbs. pressure was shown by the gauge; the fire
door being left closed, the pressure must have risen to a point much
above the working pressure, and to more than the boiler could bear.</p>

<p class="num" id="no61-66">No.61. Bilston. (<a href="#fig28b">Fig. 28.</a>)</p>
<p class="date">October 1st.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig28b">
   <img src="images/i_128a.png" alt="one tube Cornish" />
   <div class="caption">Fig. 28.</div>
</div>

<p>One Tube Cornish, 22ft. long, 6ft. diameter, tube 4ft. 6in.
diameter, 3/8 inch plates, 12 lbs. There was an unusually large dome
at the back end, 5ft. diameter, and the whole of the shell was cut out
from under it, so that the construction was peculiarly weak.</p>

<p><span class="pagenum"><a id="Page_1866029">Pg '66-29</a></span></p>

<p>The boiler had been off for cleaning, and steam was being got up in
the night, and it was said that an extra pressure was caused by the
stop valve being left closed, but it could not have been very great, or
the large tube would have collapsed.</p>

<p>The dome was split in two, in the line marked in the sketch, owing
to the extreme weakness of the shell at the juncture of the dome, and
the shell was a little ruptured on each side of it, and so large a rent
was suddenly made, that the contents of the boiler passed harmlessly
into the air, without moving the boiler on its seat.</p>

<p class="num" id="no62-66">No.62. Preston. (<a href="#fig29b">Fig. 29.</a>)</p>
<p class="date">November 11th.</p>
<p class="cal">1 killed, 1 injured.</p>

<div class="figright" id="fig29b">
   <img src="images/i_128b.png" alt="one tube Cornish - front" />
   <div class="caption">FRONT VIEW Fig. 29.</div>
</div>
<div class="figright">
   <img src="images/i_128bb.png" alt="one tube Cornish - back" />
   <div class="caption">BACK VIEW Fig. 29.</div>
</div>

<p>One Tube Cornish, 16ft. 3in. long, and 5ft. 8in. diameter, tube 3ft.
1in. diameter, 7/16 inch plates, 60 lbs.</p>

<p>The tube collapsed from end to end, from over-pressure, as the
man in charge had fastened 3 bricks to the lever of the safety valve
causing 27 lbs. extra pressure, under the impression that he could thus
accumulate a quantity of steam during the night, to be available on
commencing work on the morrow.</p>

<p><span class="pagenum"><a id="Page_1866030">Pg '66-30</a></span></p>

<p class="num" id="no63-66">No.63. Tamworth. (<a href="#fig30b">Fig. 30.</a>)</p>
<p class="date">November 20th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig30b">
   <img src="images/i_129.png" alt="revolving steam chamber" />
   <div class="caption">Fig. 30.</div>
</div>

<p>Revolving Steam Chamber, 12ft. 6in. long, and 5ft. diameter, 12
lbs.</p>

<p>The manhole was large, to facilitate filling and emptying, and was
rectangular and unstrengthened on the edges, and measured 3ft. 6in. in
length, and 1ft. 6in. in width, and the lid fitted on the inside and
was held by clamps.</p>

<p>The boiler was much out of repair, and a crack shown in sketch, from
one corner of the manhole to the commencement of the hemispherical end
was only temporarily prevented from leaking by a screw-patch, which did
not restore the strength.</p>

<p>The explosion happened when in revolving, the manlid was downwards,
and the lid was driven nearly through the floor, and the shell was rent
from opposite corners of the manhole, and blown through the roof.</p>

<p>The large manhole cut away nearly all the strength on one side, and
the fastenings of the lid were not contrived to compensate at all for
the loss of strength. The constant strain when revolving, also tended
to weaken it. These two causes together were sufficient to account for
the explosion, at the usual working pressure of 12 lbs., although it is
possible that it might have been increased to 35 lbs., as that was the
pressure in the boiler supplying the steam, although the pressure was
regulated by a check valve.</p>

<p>This explosion (and also <a href="#no41-66">No. 41</a> in this
year) clearly show that a mere vessel of steam not exposed to the
fire, or any chance of overheating of the plates, can burst and cause
very great destruction, although there could be no sudden <i>increase of
pressure</i> which is so often supposed necessary to account for the havoc
caused by explosions.</p>

<p><span class="pagenum"><a id="Page_1866031">Pg '66-31</a></span></p>

<p class="num" id="no64-66">No.64. Manchester.</p>
<p class="date">November 26th.</p>
<p class="cal">none injured.</p>

<p>This Boiler was 28ft. long, 7ft. diameter, made of 7/16 inch plates,
and worked at 50 lbs. pressure, with two internal fireplaces united
into one tube beyond.</p>

<p>The sides of the oval chamber forming the junction of furnaces and
tube, crushed inwards, being of such a weak shape as to be unable to
resist the ordinary working pressure.</p>

<p class="num" id="no65-66">No.65. Hull. (<a href="#fig31b">Fig. 31.</a>)</p>
<p class="date">December 1st.</p>
<p class="cal">3 killed, 2 injured.</p>

<div class="figright" id="fig31b">
   <img src="images/i_130.png" alt="agricultural boiler" />
   <div class="caption">Fig. 31.</div>
</div>

<p>Agricultural, 7ft. 6in. long, and 3ft. 8in. diameter, &frac14;
inch plates, 35 lbs., fire-box 2ft. long, and 2ft. 10in. broad. Two
11&frac12;-inch tubes led to an internal chamber at the other end
of the boiler, and three 8&frac14;-inch tubes led back again to an
external smoke box and chimney fixed over the fire door.</p>

<p>The bottom of the right hand side lower tube was forced upwards, and
rent along to within 12 inches of the fire-box.</p>

<p>The tubes were so corroded from leakage of patches, that they
were unable to bear the slight increase of pressure during a short
stoppage.</p>

<p class="num" id="no66-66">No.66. Glasgow.</p>
<p class="date">December 4th.</p>
<p class="cal">2 killed, 6 injured.</p>

<p>Two Tube Cornish, 22ft. long, and 7ft. 6in. diameter, tubes 3ft.
diameter, and strengthened with rings in the approved manner.</p>

<p>The second from the back of the seven rings, was ruptured at the
bottom and torn off by a rent through the line of rivets on each

<span class="pagenum"><a id="Page_1866032">Pg '66-32</a></span>

side, and the boiler was thrown from its seat, and turned completely
over, so as to lie in a contrary direction to what it was before.</p>

<p>Extensive corrosion, from leaking of the seams beneath the
brickwork, where hidden from view, was the cause of explosion.</p>

<p class="num" id="no67-66">No.67. Willenhall.</p>
<p class="date">December 7th.</p>
<p class="cal">none injured.</p>

<p>Plain Cylinder, with hemispherical ends, 9ft. long, 3ft. 3in.
diameter, 20 lbs.</p>

<p>The boiler was rent all along one side, and the reaction of the
issuing contents caused it to be thrown some yards away, and one
of the ends became altogether detached, and flew to a considerable
distance.</p>

<p>The plates were so thinned by corrosion, that they gave way on a
very slight increase of pressure during a temporary stoppage of the
engine.</p>

<p class="num" id="no68-66">No.68. Glasgow.</p>
<p class="date">December 12th.</p>
<p class="cal">1 killed, 1 injured.</p>

<p>This Boiler was 14ft. long, with hemispherical ends, and 7ft.
diameter, 30 lbs.</p>

<p>The cause of the explosion was over-pressure and thinness of plates,
wasted by corrosion.</p>

<p class="num" id="no69-66">No.69. Manchester. (<a href="#fig32b">Fig. 32.</a>)</p>
<p class="date">December 15th.</p>
<p class="cal">5 injured.</p>

<div class="figright" id="fig32b">
   <img src="images/i_131.png" alt="two tube Cornish" />
   <div class="caption">Fig. 32.</div>
</div>

<p>Two Tube Cornish, 24ft. long, 6ft. 6in. diameter, tubes 2ft. 8in.
diameter, 7/16 inch plates, 50 lbs. The boiler was fired in each of the
tubes in the ordinary way, and also the heat from two furnaces passed
from the back, one on each side of the outside shell.</p>

<p><span class="pagenum"><a id="Page_1866033">Pg '66-33</a></span></p>

<p>Both the internal furnaces collapsed, until the crowns almost
touched the fire bars, as shown in dotted lines, but without fracture.
The back of the shell, on the right side, had evidently been
overheated, and had rent along the centre of a bulge, and this rent
had extended along the line of rivets of the transverse seam on each
side, allowing two rings of the plates of the shell to open out flat
as shown. There was a bulge on the plate, on the right side of shell,
corresponding with the one which parted on the opposite side.</p>

<p>The cause of the explosion was overheating of the plates from
shortness of water.</p>

<p class="num" id="no70-66">No.70. Aberdeen.</p>
<p class="date">December 24th.</p>
<p class="cal">1 injured.</p>

<p>No particulars have been obtained.</p>

<hr class="chap" />

<p><span class="pagenum"><a id="Page_1867001">Pg '67-1</a></span></p>

<h2 id="BOILER_EXPLOSIONS_IN_1867">BOILER EXPLOSIONS IN 1867.</h2>

<p class="num" id="no1-67">No.1. Hull.</p>
<p class="date">January 2nd.</p>
<p class="cal">1 killed, 1 injured.</p>

<p>A small Boiler to heat a bath. It exploded, causing great damage,
because the connecting pipes were frozen. All such boilers should have
a proper safety valve.</p>

<p class="num" id="no2-67">No.2. Durham. (<a href="#fig1c">Fig. 1.</a>)</p>
<p class="date">January 2nd.</p>
<p class="cal">3 killed, 3 injured.</p>

<div class="figright" id="fig1c">
   <img src="images/i_133.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 1.</div>
</div>

<p>Plain Cylinder, 33ft. long, 6ft. diameter, 33 lbs. pressure. Only
set two days, but was old and deteriorated, and had worked before at
another place. It had been turned &frac14; round, and old fitting-holes
stopped. First rent was supposed to be in a seam at front end, over the
fire. Main portion of shell was driven back, and front end forward, and
torn in its flight. The cause of explosion was, that the seam in front
was overheated and injured, and also incautious working without a steam
gauge.</p>

<p><span class="pagenum"><a id="Page_1867002">Pg '67-2</a></span></p>

<p class="num" id="no3-67">No.3. Sheffield. (<a href="#fig2c">Fig. 2.</a>)</p>
<p class="date">January 2nd.</p>
<p class="cal">1 killed, 4 injured.</p>

<div class="figright" id="fig2c">
   <img src="images/i_134.png" alt="one tube externally fired" />
   <div class="caption">Fig. 2.</div>
</div>

<p>One Tube externally fired, 30ft. long, 6ft. 6in. diameter, with
dished ends. Tube 2ft. 9in. diameter, slightly oval. Pressure 60
lbs. Tube collapsed sideways from end to end, because it was not
strengthened by hoops or other means, which were the more needed,
because it was slightly oval, and the longitudinal seams were nearly in
one line.</p>

<p class="num" id="no4-67">No.4. Preston.</p>
<p class="date">January 3rd.</p>
<p class="cal">1 killed.</p>

<p>Boiler for heating apparatus. Fire was lighted without noticing
that as there was no safety valve, and that all escape of steam was
prevented by the connecting pipes being frozen.</p>

<p class="num" id="no5-67">No.5. Westerham.</p>
<p class="date">January 5th.</p>
<p class="cal">1 killed.</p>

<p>Cast-iron Boiler for heating water for a horse shower bath, fixed
behind an ordinary fireplace. Burst and caused great damage, owing to
the pipes being frozen. There was no safety valve.</p>

<p class="num" id="no6-67">No.6. Barr.</p>
<p class="date">January 9th.</p>
<p class="cal">1 killed, 3 injured.</p>

<p>Kitchen Boiler, which burst because the supply pipes were stopped by
frost, and there was no safety valve.</p>

<p class="num" id="no7-67">No.7. London.</p>
<p class="date">January 11th.</p>
<p class="cal">1 killed.</p>

<p>Cornish, 12ft. long, 4ft. 6in. diameter, tube 2ft. 4in. diameter,
pressure 40 lbs. Small piece of plate was blown out near the bottom,
and the boiler was displaced by the reaction of issuing

<span class="pagenum"><a id="Page_1867003">Pg '67-3</a></span>

contents. The cause of explosion was extensive external corrosion on
the lower part.</p>

<p class="num" id="no8-67">No.8. Preston.</p>
<p class="date">January 16th.</p>
<p class="cal">none injured.</p>

<p>Kitchen Boiler. Burst and did great damage, because pipes were
frozen preventing escape of steam. There was no safety valve.</p>

<p class="num" id="no9-67">No.9. Brechin.</p>
<p class="date">January 23rd.</p>
<p class="cal">1 killed.</p>

<p>Kitchen Boiler. Fire had been out some days, and the boiler burst
soon after re-kindling it and did much damage, because the supply pipes
were stopped by frost, and there was no safety valve for escape of
steam.</p>

<p class="num" id="no10-67">No.10. Sunderland. (<a href="#fig3c">Fig. 3.</a>)</p>
<p class="date">January 26th.</p>
<p class="cal">3 injured.</p>

<div class="figright" id="fig3c">
   <img src="images/i_135.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 3.</div>
</div>

<p>Plain Cylinder, 30ft. long, 6ft. 2in. diameter. Pressure 30 to 35
lbs. Rent into four pieces, which were flattened out and scattered
on to other boilers, but are arranged in sketch so as to show their
original position in the boiler. It had worked a very long time, and
was overheated and injured along the fractured line.</p>

<p class="num" id="no11-67">No.11. Exeter. (<a href="#fig4c">Fig. 4.</a>)</p>
<p class="date">January 30th.</p>
<p class="cal">2 killed, 2 injured.</p>

<div class="figright" id="fig4c">
   <img src="images/i_136a.png" alt="elephant boiler" />
   <div class="caption">Fig. 4.</div>
</div>

<p>Elephant Boiler, 16ft. long, 5ft. diameter, tubes 1ft. 10in.
diameter, 45 lbs. pressure. Flat end blew out, throwing boiler upwards
by

<span class="pagenum"><a id="Page_1867004">Pg '67-4</a></span>

reaction, but shell and tubes were not injured. The flat end was not
sufficiently stayed, having only one stay-rod to the centre, the bolt
of which was broken.</p>

<p class="num" id="no12-67">No.12. Glasgow.</p>
<p class="date">February 8th.</p>
<p class="cal">1 killed, 4 injured.</p>

<p>Small Boiler to 6-horse power engine. Gave way at centre of
furnace, and water forced out at both ends, and it was suspected
that the water was low.</p>

<p class="num" id="no13-67">No.13. Sheffield. (<a href="#fig5c">Fig. 5.</a>)</p>
<p class="date">February 11th.</p>
<p class="cal">4 injured.</p>

<div class="figright" id="fig5c">
   <img src="images/i_136b.png" alt="Cornish boiler" />
   <div class="caption">Fig. 5.</div>
</div>

<p>Cornish, about 30ft. long. Tubes 3ft. unstayed. Tube collapsed
sideways, and was rent from grate bars to end, without injuring front
plates or shell. It was said to be short of water, but most likely the
true cause was the weakness of the tube.</p>

<p class="num" id="no14-67">No.14. Manchester.</p>
<p class="date">February 15th.</p>
<p class="cal">none injured.</p>

<p>Two flued, 28ft. long, 6ft. 9in. diameter, slightly oval; plates 3/8
inch; tube 2ft. 8in. diameter, pressure 45 lbs. Shell had once been
externally fired. Rent along the seams which were in one

<span class="pagenum"><a id="Page_1867005">Pg '67-5</a></span>

line, and a large piece of the plate blew away, leaving tubes
uninjured. The cause of explosion was defective form and worn out state
of shell.</p>

<p class="num" id="no15-67">No.15. Weymouth. (<a href="#fig6c">Fig. 6.</a>)</p>
<p class="date">March 12th.</p>
<p class="cal">1 killed, 3 injured.</p>

<div class="figright" id="fig6c">
   <img src="images/i_137a.png" alt="agricultural boiler" />
   <div class="caption">Fig. 6.</div>
</div>

<p>Agricultural, 45 lbs. pressure. Fire-box blew off, and the outer
shell separated from it. The cause of explosion was over-pressure from
the safety valve being screwed down.</p>

<p class="num" id="no16-67">No.16. Lynn. (<a href="#fig7c">Fig. 7.</a>)</p>
<p class="date">March 19th.</p>
<p class="cal">8 killed, 4 injured.</p>

<div class="figright" id="fig7c">
   <img src="images/i_086b.png" alt="agricultural multitubular boiler" />
   <div class="caption">Fig. 7.</div>
</div>

<p>Agricultural, 45 lbs. pressure. Fire-box and tubes blew out. The
cause of explosion was over-pressure, as the safety valve was tied down
with string.</p>

<p class="num" id="no17-67">No.17. Blackbraes.</p>
<p class="date">March 23rd.</p>
<p class="cal">3 killed, 1 injured.</p>

<p>Colliery Boiler, 30 lbs. pressure. Rent in two while the engine was
standing, but no details obtained.</p>

<p><span class="pagenum"><a id="Page_1867006">Pg '67-6</a></span></p>

<p class="num" id="no18-67">No.18. Barnsley. (<a href="#fig8c">Fig. 8.</a>)</p>
<p class="date">March 29th.</p>
<p class="cal">2 killed, 2 injured.</p>

<div class="figright" id="fig8c">
   <img src="images/i_138a.png" alt="small plain cylinder boiler" />
   <div class="caption">Fig. 8.</div>
</div>

<p>Small plain Cylinder, with ends nearly flat, 4ft. 7in. long, 2ft.
4in. diameter, plates 3/16 inch. No emptying plug or feed-pipe, and
only a very small hand-hole. Front end attached by slight angle iron,
which gave way, leaving the shell unmoved. The cause of explosion was
the internal corrosion of front end owing to very bad water being used.
The plates were reduced to a knife edge in line of fracture.</p>

<p class="num" id="no19-67">No.19. Cornwall. (<a href="#fig9c">Fig. 9.</a>)</p>
<p class="date">April 10th.</p>
<p class="cal">1 killed, 1 injured.</p>

<div class="figright" id="fig9c">
   <img src="images/i_138b.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 9.</div>
</div>

<p>Cornish, one tube 32ft. long, 6ft. diameter, tube 3ft. 10in.
diameter, plates 3/8 inch, pressure 25 to 40 lbs. It was 20 years old,
but just repaired and reset. Furnace tube failed and collapsed from one
end to the other, except about 4 feet of front, owing to its weakness,
being unstrengthened by hoops or cross tubes.</p>

<p class="num" id="no20-67">No.20. Belfast. (<a href="#fig10c">Fig. 10.</a>)</p>
<p class="date">April 20th.</p>
<p class="cal">1 killed, 2 injured.</p>

<div class="figright" id="fig10c">
   <img src="images/i_138c.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 10.</div>
</div>

<p>Plain Cylinder, 6ft. long, 2ft. 5in. diameter, plates &frac14; inch,
pressure

<span class="pagenum"><a id="Page_1867007">Pg '67-7</a></span>

90 lbs. The end blew out from excessive pressure, as the escape from
the safety valve was prevented by a plug in the exit pipe.</p>

<p class="num" id="no21-67">No.21. Birmingham. (<a href="#fig11c">Fig. 11.</a>)</p>
<p class="date">May 9th.</p>
<p class="cal">2 injured.</p>

<div class="figright" id="fig11c">
   <img src="images/i_139a.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 11.</div>
</div>

<p>Plain Cylinder, 3ft. 2in. long, 1ft. 8in. diameter, plates 5/16
inch, pressure 30 lbs. Workmanship and material very inferior.
Piece of top ripped out from manhole and allowed manlid to blow out
through manhole. The cause of the explosion was, the large manhole
and over-pressure. The safety valve was too small, and very roughly
made.</p>

<p class="num" id="no22-67">No.22. Hartlepool. (<a href="#fig12c">Fig. 12.</a>)</p>
<p class="date">May 10th.</p>
<p class="cal">1 killed, 1 injured.</p>

<div class="figright" id="fig12c">
   <img src="images/i_139b.png" alt="plain cylinder poorly made" />
   <div class="caption">Fig. 12.</div>
</div>

<p>Locomotive, 130 lbs. pressure. Barrel blown away and broken to
pieces, leaving fire and smoke boxes. The cause of explosion was
supposed to be the strain on the boiler caused by its being made a stay
to the frame without allowance for expansion, and thereby weakening a
horizontal seam.</p>

<p class="num" id="no23-67">No.23. Newark. (<a href="#fig13c">Fig. 13.</a>)</p>
<p class="date">May 18th.</p>
<p class="cal">4 injured.</p>

<div class="figright" id="fig13c">
   <img src="images/i_139c.png" alt="one tube Cornish" />
   <div class="caption">Fig. 13.</div>
</div>

<p><span class="pagenum"><a id="Page_1867008">Pg '67-8</a></span></p>

<p>Cornish, one tube 20ft. 6in. long, 5ft. 4&frac12;in. diameter, tube 3ft.
diameter, plates 3/8 inch, pressure 64 lbs. The ends came out and tube
collapsed for its full length, every joint being broken. The cause of
explosion was bad construction and workmanship, and tube too weak for
pressure.</p>

<p class="num" id="no24-67">No.24. Tamworth. (<a href="#fig14c">Fig. 14.</a>)</p>
<p class="date">June 4th.</p>
<p class="cal">2 killed.</p>

<div class="figright" id="fig14c">
   <img src="images/i_140.png" alt="two tube externally fired boiler" />
   <div class="caption">Fig. 14.</div>
</div>

<p>Two tube, externally fired, 30ft. long, 7ft. diameter, tubes 2ft.
4in. diameter, pressure 50 lbs. Two plates lately put in bottom gave
way, and shell rent along bottom and opened out, dividing into

<span class="pagenum"><a id="Page_1867009">Pg '67-9</a></span>

several pieces, which were scattered to great distances, but are
arranged in sketch so as to show their original position. The cause
of explosion was too frequent repair over the fireplace, and external
firing.</p>

<p class="num" id="no25-67">No.25. Dudley. (<a href="#fig15c">Fig. 15.</a>)</p>
<p class="date">July 10th.</p>
<p class="cal">1 killed, 2 injured.</p>

<div class="figright" id="fig15c">
   <img src="images/i_141a.png" alt="balloon boiler" />
   <div class="caption">Fig. 15.</div>
</div>

<p>Balloon, 22ft. diameter, pressure 5 lbs. Bottom blew out and
was torn in pieces. Main portion of shell fell over on to another
boiler. The cause of explosion was deep corrosion along the bottom
where it rested on the brickwork.</p>

<p class="num" id="no26-67">No.26. Batley. (<a href="#fig16c">Fig. 16.</a>)</p>
<p class="date">July 11th.</p>
<p class="cal">3 killed, 3 injured.</p>

<div class="figright" id="fig16c">
   <img src="images/i_141b.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 16.</div>
</div>

<p><span class="pagenum"><a id="Page_1867010">Pg '67-10</a></span></p>

<p>One tube Cornish, 26ft. long, 8ft. 10&frac12;in. diameter, tube 5ft.
diameter, for 8ft. 6in. of front end, tapering to 4ft. diameter at
back, pressure 30 lbs. Rent along bottom, allowing central ring of
plates to open out. The whole boiler was thrown some distance by the
reaction of issuing contents. The cause of explosion was corrosion at
mid-feather wall, the plates being little thicker than paper.</p>

<p class="num" id="no27-67">No.27. Rotherham. (<a href="#fig17c">Fig. 17.</a>)</p>
<p class="date">July 13th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig17c">
   <img src="images/i_142a.png" alt="two tube Cornish" />
   <div class="caption">Fig. 17.</div>
</div>

<p>Two tube Cornish, 31ft. long, 7ft. diameter, tube 2ft. 7in.,
tapering to 2ft., pressure 55 lbs. Left hand tube collapsed, and about
the centre of collapse, plate was torn in two pieces from seam to seam.
The cause of explosion was overheating, because the water was being let
low before all the fire was out.</p>

<p class="num" id="no28-67">No.28. Bilton. (<a href="#fig18c">Fig. 18.</a>)</p>
<p class="date">July 24th.</p>
<p class="cal">1 injured.</p>

<div class="figright" id="fig18c">
   <img src="images/i_142b.png" alt="locomotive" />
   <div class="caption">Fig. 18.</div>
</div>

<p>Locomotive. Side-plate in the upper part of high top fire-box
blew away. The cause of explosion was most likely the boiler being
made the frame of the engine without allowance for expansion.</p>

<p class="num" id="no29-67">No.29. Ecclesfield.</p>
<p class="date">August 5th.</p>
<p class="cal">1 killed, 2 injured.</p>

<p>Full particulars were not obtained, but the steam and hot water
were allowed to come in from a neighbouring boiler through the
blow-off pipe while the men were cleaning.</p>

<p><span class="pagenum"><a id="Page_1867011">Pg '67-11</a></span></p>

<p class="num" id="no30-67">No.30. Belfast. (<a href="#fig19c">Fig. 19.</a>)</p>
<p class="date">August 27th.</p>
<p class="cal">7 killed, 3 injured.</p>

<div class="figright" id="fig19c">
   <img src="images/i_143a.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 19.</div>
</div>

<p>Cornish, 18ft. long, 4ft. 9in. diameter, tube 1ft. 6in. diameter,
plates 3/8 inch, pressure 50 lbs. There were no stays. End plate
blew out while being caulked at a jump joint in back angle iron.
The cause of explosion was bad construction and want of stays, and
also want of proper care in working.</p>

<p class="num" id="no31-67">No.31. Plashetts.</p>
<p class="date">September 2nd.</p>
<p class="cal">2 injured.</p>

<p>Locomotive, but no details obtained.</p>

<p class="num" id="no32-67">No.32. Ashton.</p>
<p class="date">September 9th.</p>
<p class="cal">none injured.</p>

<p>Two flued, 40 lbs. pressure. The cast-iron mouth-piece of manhole
fractured from insufficient strength, and allowed lid and upper
flange to blow off.</p>

<p class="num" id="no33-67">No.33. Blackburn.</p>
<p class="date">October 4th.</p>
<p class="cal">4 injured.</p>

<p>Water Heater, made of large bottle-shaped pipes placed in the flue.
The force of explosion caused the neighbouring boilers to be unseated.
No details have been obtained as to the cause of the explosion.</p>

<p class="num" id="no34-67">No.34. London. (<a href="#fig20c">Fig. 20.</a>)</p>
<p class="date">October 7th.</p>
<p class="cal">1 killed.</p>

<div class="figright" id="fig20c">
   <img src="images/i_143b.png" alt="one tube Cornish" />
   <div class="caption">Fig. 20.</div>
</div>

<p><span class="pagenum"><a id="Page_1867012">Pg '67-12</a></span></p>

<p>One tube Cornish, 11ft. long, 4ft. diameter, plates 3/8 inch, tube
2ft. 1&frac12;in. diameter, pressure 50 lbs. Gave way underneath. Top
thrown upwards. Front part and tube thrown to the front. The
cause of the explosion was extensive corrosion at the bottom where
it touched the walls.</p>

<p class="num" id="no35-67">No.35. Preston.</p>
<p class="date">October 31st.</p>
<p class="cal">none injured.</p>

<p>Cornish, 26ft. long, 5ft. 6in. diameter, tube 2ft. 11in. diameter,
plates 3/8 inch. Pressure 30 lbs. Tube collapsed for want of proper
strengthening hoops, blowing out back end, and throwing boiler
forward.</p>

<p class="num" id="no36-67">No.36. Durham. (<a href="#fig21c">Fig. 21.</a>)</p>
<p class="date">November 3rd.</p>
<p class="cal">1 killed, 1 injured.</p>

<div class="figright" id="fig21c">
   <img src="images/i_144a.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 21.</div>
</div>

<p>Plain Cylinder, 19ft. long, 6ft. diameter, pressure 40 lbs. It was
36 years old, and iron deteriorated and also much patched. The
cause of explosion was over-pressure for so old a boiler.</p>

<p class="num" id="no37-67">No.37. Bradford. (<a href="#fig22c">Fig. 22.</a>)</p>
<p class="date">November 6th.</p>
<p class="cal">2 killed, 3 injured.</p>

<div class="figright" id="fig22c">
   <img src="images/i_144b.png" alt="wagon-shaped agricultural" />
   <div class="caption">Fig. 22.</div>
</div>

<p>Agricultural, wagon-shaped, 6ft. 5in. long, 3ft. high, 2ft. 4in.
wide,

<span class="pagenum"><a id="Page_1867013">Pg '67-13</a></span>

plates 3/8 inch, pressure 50 lbs. Upper portion of barrel blew off. The
cause of the explosion was over-pressure from locked safety valve and
defective construction.</p>

<p class="num" id="no38-67">No.38. Sheffield. (<a href="#fig23c">Fig. 23.</a>)</p>
<p class="date">November 7th.</p>
<p class="cal">1 injured.</p>

<div class="figright" id="fig23c">
   <img src="images/i_145a.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 23.</div>
</div>

<p>Plain Cylinder, 12ft. 3in. long, 3ft. 11in. diameter, pressure 20
lbs., flat front, and round back end. Main portion thrown back and
front forward. Front torn all round the root of angle iron, and stay
rivets drawn through flat end. The cause of explosion was weakness of
construction of flat end, and bad safety valve, which could have been
loaded to 60 lbs.</p>

<p class="num" id="no39-67">No.39. Langley Mill. (<a href="#fig24c">Fig. 24.</a>)</p>
<p class="date">November 11th.</p>
<p class="cal">3 killed, 10 injured.</p>

<div class="figright" id="fig24c">
   <img src="images/i_145b.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 24.</div>
</div>

<p>Plain Cylinder, 40ft. long, 5ft. diameter, plates 7/16 inch,
pressure 45 to 50 lbs. Parted at third seam, and front thrown forward
and main portion backwards. The cause of explosion was a seam-rip of
old standing near patch at place of first rupture.</p>

<p class="num" id="no40-67">No.40. Bradford. (<a href="#fig25c">Fig. 25.</a>)</p>
<p class="date">November 14th.</p>
<p class="cal">4 killed, 3 injured.</p>

<div class="figright" id="fig25c">
   <img src="images/i_146a.png" alt="breeches tube boiler" />
   <div class="caption">Fig. 25.</div>
</div>

<p>Breeches tube 25ft. 6in. long, 7ft. 6in. diameter, plates 7/16 inch,
pressure 30 lbs. Front end and fire-grate tubes and taper junction

<span class="pagenum"><a id="Page_1867014">Pg '67-14</a></span>

were thrown to the front in one piece. Main shell not injured. Back
part of tube remained in boiler. Bottom part of taper junction where
flattened to receive the two fire tubes, collapsed upwards. The cause
of explosion was the want of proper stays or strengthening tubes, and
consequent weakness. There was only one safety valve of small size.</p>

<p class="num" id="no41-67">No.41. Chippenham. (<a href="#fig26c">Fig. 26.</a>)</p>
<p class="date">November 21st.</p>
<p class="cal">3 killed, 2 injured.</p>

<div class="figright" id="fig26c">
   <img src="images/i_146b.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 26.</div>
</div>

<p>One tube Cornish, 11ft. long, 5ft. diameter, pressure 44 lbs.
Tube gave way at an old crack at back of strap-plate and partially
collapsed.</p>

<p class="num" id="no42-67">No.42. Dudley. (<a href="#fig27c">Fig. 27.</a>)</p>
<p class="date">November 27th.</p>
<p class="cal">1 killed.</p>

<div class="figright" id="fig27c">
   <img src="images/i_146c.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 27.</div>
</div>

<p><span class="pagenum"><a id="Page_1867015">Pg '67-15</a></span></p>

<p>Plain Cylinder, 25ft. long, 6ft. diameter, plates 7/16 inch,
pressure 50 lbs. Had been a one tube Cornish, but tube had been taken
out, leaving flat ends. Back end was blown out. Main shell thrown
forwards. The cause of explosion was weakness of construction in not
sufficiently strengthening the flat end to compensate for loss of
tube.</p>

<p class="num" id="no43-67">No.43. Shields. (<a href="#fig28c">Fig. 28.</a>)</p>
<p class="date">December 7th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig28c">
   <img src="images/i_147a.png" alt="one tube Cornish" />
   <div class="caption">Fig. 28.</div>
</div>

<p>One tube Cornish, 28ft. long, 6ft. diameter, tube 4ft. diameter,
plates 3/8 inch. Pressure 28 lbs. Tube collapsed for the whole length,
but no particulars of the cause obtained.</p>

<p class="num" id="no44-67">No.44. Belfast.</p>
<p class="date">December 14th.</p>
<p class="cal">2 killed.</p>

<p>Some repair had been done to a Boiler, and a blank flange used to
stop off the steam was being removed without shutting the stop-valves
to the other boilers, and the joint blew out when the bolts were
loosened.</p>

<p class="num" id="no45-67">No.45. Manchester. (<a href="#fig29c">Fig. 29.</a>)</p>
<p class="date">December 23rd.</p>
<p class="cal">6 killed, 4 injured.</p>

<div class="figright" id="fig29c">
   <img src="images/i_147b.png" alt="one tube Cornish" />
   <div class="caption">Fig. 29.</div>
</div>

<p>One tube Cornish, 18ft. long, 6ft. diameter, tube 3ft. 2in.
diameter, plates 3/8 inch. Pressure 25 lbs. Rent along bottom, and two
rings

<span class="pagenum"><a id="Page_1867016">Pg '67-16</a></span>

of plates blown away, but tube and ends not much injured. The cause
of explosion was extensive corrosion on the part resting on the
mid-feather wall.</p>

<p class="num" id="no46-67">No.46. Barnsley. (<a href="#fig30c">Fig. 30.</a>)</p>
<p class="date">December 28th.</p>
<p class="cal">1 killed.</p>

<div class="figright" id="fig30c">
   <img src="images/i_148a.png" alt="balloon boiler" />
   <div class="caption">Fig. 30.</div>
</div>

<p>Balloon, 11ft. 6in. diameter, and 11ft. 6in. high, plates 3/8 inch.
Bottom domed up 3ft. 6in. over fire; ordinary pressure 8 lbs. Boiler
had worked two days at 25 lbs. pressure, but safety valve loaded to 16
lbs. The cause of explosion was undue pressure for an old boiler of
such weak shape.</p>

<p class="num" id="no47-67">No.47. Leeds. (<a href="#fig31c">Fig. 31.</a>)</p>
<p class="date">December 30th.</p>
<p class="cal">2 injured.</p>

<div class="figright" id="fig31c">
   <img src="images/i_148b.png" alt="two tube Cornish" />
   <div class="caption">Fig. 31.</div>
</div>

<p>Two tube Cornish, 22ft. long, 7ft. 2in. diameter, tubes 2ft. 7in.
diameter, pressure 15 lbs. Rent along bottom, and shell blown away,
leaving tubes and ends nearly uninjured. The cause of

<span class="pagenum"><a id="Page_1867017">Pg '67-17</a></span>

explosion was, that the bottom was corroded to a knife edge all along
the mid-feather wall.</p>

<p class="num" id="no48-67">No.48. Shields. (<a href="#fig32c">Fig. 32.</a>)</p>
<p class="date">December 31st.</p>
<p class="cal">2 killed, 1 injured.</p>

<div class="figright" id="fig32c">
   <img src="images/i_149.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 32.</div>
</div>

<p>Plain Cylinder, 30ft. long, 4ft. 6in. diameter, plates 3/8 inch,
pressure 29 lbs. Rent over fire near where a new plate had lately been
put in. Front part of shell opened out and rent, and back end blew away
in one piece. The cause of explosion was deterioration from 20 years'
wear, and bad management.</p>

<hr class="chap" />

<p><span class="pagenum"><a id="Page_1868001">Pg '68-1</a></span></p>

<h2 id="BOILER_EXPLOSIONS_IN_1868">BOILER EXPLOSIONS IN 1868.</h2>

<p class="num" id="no1-68">No.1. Newcastle. (<a href="#fig1d">Fig. 1.</a>)</p>
<p class="date">January 13th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig1d">
   <img src="images/i_150.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 1.</div>
</div>

<p>One of three. Plain Cylinder, 27ft. long, 5ft. diameter, 3/8 inch
plates, 35 lbs. pressure. The boiler was much torn up, and all the
fragments thrown to the front of their original position. The cause of
the explosion was that the boiler was very old and much deteriorated,
so that it was unable to bear the ordinary pressure. The longitudinal
arrangement of the plates, and the entrance of the feed directly on the
bottom, no doubt contributed to the weakness.</p>

<p class="num" id="no2-68">No.2. Glasgow.</p>
<p class="date">January 27th.</p>
<p class="cal">1 killed, 5 injured.</p>

<p>One of four. Kier or steam chamber, and not used for generating
steam. It was 8ft. 6in. high, 6ft. 6in. diameter, 7/16 inch plates, 40
lbs. pressure. It was rent from top to bottom, owing to inferior iron
and workmanship.</p>

<p><span class="pagenum"><a id="Page_1868002">Pg '68-2</a></span></p>

<p class="num" id="no3-68">No.3. Sheffield. (<a href="#fig2d">Fig. 2.</a>)</p>
<p class="date">January 28th.</p>
<p class="cal">1 killed.</p>

<div class="figright" id="fig2d">
   <img src="images/i_151a.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 2.</div>
</div>

<p>One of four. One tube Cornish, 26ft. 4in. long, 6ft. 6in. diameter.
Tube 3ft. 9in. diameter, 3/8 inch plates, 15 lbs. pressure. The dotted
line shows outside shell of boiler. The tube collapsed from end to end
while the steam was being raised, owing to the weakness of so large a
tube without strengthening rings.</p>

<p class="num" id="no4-68">No.4. London. (<a href="#fig3d">Fig. 3.</a>)</p>
<p class="date">January 29th.</p>
<p class="cal">1 killed.</p>

<div class="figright" id="fig3d">
   <img src="images/i_151b.png" alt="one tube Cornish" />
   <div class="caption">Fig. 3.</div>
</div>

<p>One tube Cornish, 18ft. 3in. long, 4ft. 10in. diameter, 3/8 inch
plates. Tube 3ft. diameter, 5/16 inch plates. In sketch the external
shell is shown in outline to allow the tube to be seen. The tube
collapsed owing to shortness of water, and rent open at one seam,
allowing the contents to issue violently, although the boiler itself
was not disturbed.</p>

<p class="num" id="no5-68">No.5. Bolton. (<a href="#fig4d">Fig. 4.</a>)</p>
<p class="date">January 31st.</p>
<p class="cal">1 injured.</p>

<div class="figright" id="fig4d">
   <img src="images/i_151c.png" alt="interior view of locomotive" />
   <div class="caption">Fig. 4.</div>
</div>

<p>Locomotive, 90 lbs. Sketch shows interior view of fire-box with

<span class="pagenum"><a id="Page_1868003">Pg '68-3</a></span>

front removed. The left side of the copper fire-box burst inwards
owing to the plate in line of fracture being corroded to less than 1/8
inch.</p>

<p class="num" id="no6-68">No.6. Stoke. (<a href="#fig5d">Fig. 5.</a>)</p>
<p class="date">February 6th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig5d">
   <img src="images/i_152a.png" alt="one tube Cornish" />
   <div class="caption">Fig. 5.</div>
</div>

<p>One of three. One tube Cornish, with two external fire grates with
a water tube over each fire. It was 30ft. 2in. long, 6ft. diameter.
Tube 3ft. diameter, 3/8 inch plates, 40 lbs. pressure. External shell
is shown in dotted lines to allow of the tubes being seen. The tube had
formerly been placed rather higher in the boiler. The tube collapsed
sideways, having become overheated from shortness of water. The boiler
itself was but little disturbed.</p>

<p class="num" id="no7-68">No.7. Kelso. (<a href="#fig6d">Fig. 6.</a>)</p>
<p class="date">February 11th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig6d">
   <img src="images/i_152b.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 6.</div>
</div>

<p>One tube Cornish, 9ft. 9in. long, 4ft. 6in. diameter. Tube 2ft. 3in.
diameter, 5/16 inch plates, 30 lbs. pressure. The boiler rent open at
the bottom, and was thrown a considerable distance by the reaction
of the issuing contents. The plates along the bottom were reduced
by corrosion to 1/16 inch where in contact with the brickwork, so that
the boiler was unable to bear the usual working pressure.</p>

<p><span class="pagenum"><a id="Page_1868004">Pg '68-4</a></span></p>

<p class="num" id="no8-68">No.8. Durham. (<a href="#fig7d">Fig. 7.</a>)</p>
<p class="date">February 12th.</p>
<p class="cal">2 killed, 1 injured.</p>

<div class="figright" id="fig7d">
   <img src="images/i_153a.png" alt="cylinder boiler with tube fire tubes" />
   <div class="caption">Fig. 7.</div>
</div>

<p>One of four. External shell is shown in dotted lines in sketch, to
allow the tubes to be seen. It was 20ft. long, 7ft. diameter, 40 lbs.
pressure. The two internal fire grates in the flues were 2ft. 8in.
diameter, which joined at the back with a central return flue to a
chimney passing out of the top of the boiler. The sides of flues were
flattened to allow them to be packed closer together, and especially
the central return flue, which was flattened on both sides, and thus
rendered so weak that the left side collapsed and allowed the contents
of the boiler to issue, blowing out the grate on the left side.</p>

<p class="num" id="no9-68">No.9. Halifax. (<a href="#fig8d">Fig. 8.</a>)</p>
<p class="date">March 3rd.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig8d">
   <img src="images/i_153b.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 8.</div>
</div>

<p>Plain Cylinder, with flat ends, 18ft. 6in. long, 3ft. 11in.
diameter, 3/8 inch plates, 50 lbs. pressure. The back end gave way at
the root of the angle iron all round, and was thrown 60 yards to the
rear. The boiler was forced forward, and tilted up by the reaction of
the issuing contents, and forced through a wall. The cause of explosion
was the want of sufficient stays to the flat end.</p>

<p><span class="pagenum"><a id="Page_1868005">Pg '68-5</a></span></p>

<p class="num" id="no10-68">No.10. Newcastle. (<a href="#fig9d">Fig. 9.</a>)</p>
<p class="date">April 4th.</p>
<p class="cal">1 killed, 4 injured.</p>

<div class="figright" id="fig9d">
   <img src="images/i_154.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 9.</div>
</div>

<p>One of four. Plain Cylinder, 28ft. long, 6ft. diameter, 3/8 inch
plates, 30 lbs. pressure. The boiler was much torn and scattered,
and much damage was done. The plates were improperly arranged
longitudinally. The boiler gave way at a patch lately put on, and had
become so deteriorated by nearly 30 years' wear, that it was unable to
bear the usual pressure.</p>

<p class="num" id="no11-68">No.11. Aberdeen.</p>
<p class="date">April 7th.</p>
<p class="cal">1 killed.</p>

<p>Two tube Cornish, 6ft. diameter. Few particulars have been obtained.
The upper part of front end was blown out and did considerable damage.
Most likely this was for want of proper stays.</p>

<p class="num" id="no12-68">No.12.</p>
<p class="date">April 15th.</p>
<p class="cal">1 injured.</p>

<p>One of four. One tube Cornish, 15ft. long, 4ft. 7in. diameter. Tube
2ft. 8in. diameter, &frac14; inch plates, 60 lbs. pressure. The tube
collapsed and rent open near the bridge, owing to its weakness with
such thin plates and no strengthening rings.</p>

<p class="num" id="no13-68">No.13. Cornwall.</p>
<p class="date">May 1st.</p>
<p class="cal">1 killed.</p>

<p>No details obtained. One tube Cornish. Tube collapsed, owing to its
weakness without strengthening rings.</p>

<p class="num" id="no14-68">No.14. Cornwall.</p>
<p class="date">May 9th.</p>
<p class="cal">none injured.</p>

<p>Few particulars obtained. One tube Cornish, 34ft. long. Tube 4ft.
diameter, 3/8 inch plates, 40 lbs. pressure. Tube collapsed owing to
its weakness without strengthening rings.</p>

<p><span class="pagenum"><a id="Page_1868006">Pg '68-6</a></span></p>

<p class="num" id="no15-68">No.15. Oldham.</p>
<p class="date">May 11th.</p>
<p class="cal">1 killed, 1 injured.</p>

<p>A very small plain cylinder, 3ft. 5in. long, 1ft. 8in. diameter,
&frac14; inch plates, 45 lbs. pressure. It burst at a faulty place at
the lower part of the back, on the left hand side, allowing the hot
water to issue, but the boiler was not much disturbed.</p>

<p class="num" id="no16-68">No.16. Bristol.</p>
<p class="date">May 11th.</p>
<p class="cal">1 killed.</p>

<p>Marine. Single internal fire grate, with small return tube, 7ft.
9in. long, 5ft. 4in. diameter, 3/8 inch plates, tube 2ft. 7in.
diameter, &frac14; inch plates, 62 lbs. pressure. Tube collapsed and
rent open owing to its weak, corroded, and deteriorated condition,
and the contents issued so violently, as to cause much damage to the
boat.</p>

<p class="num" id="no17-68">No.17. Hull. (<a href="#fig10d">Fig. 10.</a>)</p>
<p class="date">May 12th.</p>
<p class="cal">2 killed, 2 injured.</p>

<div class="figright" id="fig10d">
   <img src="images/i_155a.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 10.</div>
</div>

<p>One of two. Plain Cylinder, 4ft. 9in. long, 3ft. diameter, &frac14;
inch plates, 25 lbs. pressure. This was a second-hand boiler, and rent
into several pieces just after being put to work, owing to its having
become thinned to 1/8 inch by corrosion.</p>

<p class="num" id="no18-68">No.18. Coatbridge.</p>
<p class="date">May 15th.</p>
<p class="cal">1 injured.</p>

<p>Plain Cylinder, flat ends, 15ft. long, 5ft. diameter, 3/8 inch
plates, 30 lbs. pressure. The back end blew out and caused considerable
damage, and the boiler was thrown some distance. The end was very
insufficiently stayed.</p>

<p class="num" id="no19-68">No.19. Gravesend. (<a href="#fig11d">Fig. 11.</a>)</p>
<p class="date">May 28th.</p>
<p class="cal">2 killed.</p>

<div class="figright" id="fig11d">
   <img src="images/i_155b.png" alt="marine boiler" />
   <div class="caption">Fig. 11.</div>
</div>

<p>One of two. Marine, 13ft. 5in. long, 7ft. 2in. diameter, 5/16 inch
plates, 25 lbs. pressure. The fire was in two internal furnace tubes

<span class="pagenum"><a id="Page_1868007">Pg '68-7</a></span>

united at the back, and the flame was returned to the front by four
smaller tubes. The furnace tubes were of exceedingly weak shape as
the sides followed the curve of the shell, but were not attached to
it by proper stays, so that the left hand tube collapsed upwards, and
one seam rent open and allowed the contents to violently escape. It
is probable there may have been greater pressure than usual at the
time, but the furnaces without stays were unsafe, even at the ordinary
pressure.</p>

<p class="num" id="no20-68">No.20. Durham. (<a href="#fig12d">Fig. 12.</a>)</p>
<p class="date">June 8th.</p>
<p class="cal">2 killed.</p>

<div class="figright" id="fig12d">
   <img src="images/i_156a.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 12.</div>
</div>

<p>One of eight. Plain Cylinder, 30ft. long, 6ft. diameter, 3/8 inch
plates, 35 lbs. pressure. The plates were arranged longitudinally.
Boiler had worked 27 years, and was much deteriorated, and gave way at
an old fracture over the grate, and was torn into 4 pieces, which were
thrown a great distance.</p>

<p class="num" id="no21-68">No.21. Huddersfield. (<a
href="#fig13d">Fig. 13.</a>)</p>
<p class="date">June 20th.</p>
<p class="cal">1 killed, 6 injured.</p>

<div class="figright" id="fig13d">
   <img src="images/i_156b.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 13.</div>
</div>

<p><span class="pagenum"><a id="Page_1868008">Pg '68-8</a></span></p>

<p>One tube Cornish, 24ft. long, 6ft. diameter. Tube 3ft. 3in.
diameter, 3/8 inch plates, 40 lbs. pressure. The seams were arranged
diagonally, but the rents had not followed the seams, but had torn the
plates. The shell gave way where extensive corrosion had reduced the
plates to 1/8 inch in thickness, and all the shell was blown off, and
the tube thrown over and turned end for end.</p>

<p class="num" id="no22-68">No.22.</p>
<p class="date">June 22nd.</p>
<p class="cal">none injured.</p>

<p>Two tube Cornish, 27ft. long, 7ft. 6in. diameter. Tube 3ft.
diameter, 7/16 inch plates, 70 lbs. pressure. Left hand tube collapsed
from end to end owing to its weakness without strengthening rings.</p>

<p class="num" id="no23-68">No.23. Halifax.</p>
<p class="date">July 9th.</p>
<p class="cal">6 injured.</p>

<p>Two tube Cornish, 20ft. long, 6ft. 3in. diameter. Tube 2ft. 3in.
diameter, 3/8 inch plates, 55 lbs. pressure. The shell was blown
completely off, leaving the tubes and ends intact. The bottom was
extensively corroded, so that the strength of the boiler was so reduced
as not to be able to bear the usual pressure.</p>

<p class="num" id="no24-68">No.24. Wrexham. (<a href="#fig14d">Fig. 14.</a>)</p>
<p class="date">July 9th.</p>
<p class="cal">2 injured.</p>

<div class="figright" id="fig14d">
   <img src="images/i_074b.png" alt="two furnace upright boiler" />
   <div class="caption">Fig. 14.</div>
</div>

<p><span class="pagenum"><a id="Page_1868009">Pg '68-9</a></span></p>

<p>Two Furnace Upright, 22ft. high, 8ft. 10in. diameter, 3/8 inch
plates, 14 lbs. pressure. Small piece was blown out of the bottom, and
the issuing contents disturbed the brickwork surrounding the boiler.
The plate was corroded to a knife edge in the line of fracture, from
the leaking of the adjacent blow-pipe joint.</p>

<p class="num" id="no25-68">No.25. Dundee.</p>
<p class="date">July 13th.</p>
<p class="cal">1 killed, 1 injured.</p>

<p>Two tube Cornish, 28ft. 6in. long, 7ft. diameter, 3/8 inch plates.
Tube 2ft. 2in. diameter, 7/16 inch plates, 40 lbs. pressure. Both
furnaces collapsed, and ruptured from overheating through shortness of
water.</p>

<p class="num" id="no26-68">No.26. Halifax.</p>
<p class="date">July 14th.</p>
<p class="cal">3 injured.</p>

<p>Locomotive, 10ft. 9in. long, 4ft. diameter, &frac12; inch plates,
130 lbs. pressure. Nearly all the barrel was blown away. The inside was
very much corroded, and there was a deep furrow at the line of first
rupture, caused by the alteration in form of the boiler in the strain
of working. This is usually obviated by substituting butt for lap
joints, so that the pressure does not tend to alter the circular shape
of barrel.</p>

<p class="num" id="no27-68">No.27. Limerick.</p>
<p class="date">July 21st.</p>
<p class="cal">2 killed, 1 injured.</p>

<p>Locomotive. Few particulars are obtained. The connecting rod broke,
and the loose end attached to the crank pierced the boiler, and allowed
the contents to issue and scald those near.</p>

<p class="num" id="no28-68">No.28. Hanley. (<a href="#fig15d">Fig. 15.</a>)</p>
<p class="date">July 31st.</p>
<p class="cal">1 killed.</p>

<div class="figright" id="fig15d">
   <img src="images/i_158.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 15.</div>
</div>

<p><span class="pagenum"><a id="Page_1868010">Pg '68-10</a></span></p>

<p>One of three. Plain Cylinder, 36ft. 9in. long, 5ft. diameter, 3/8
inch plates, 50 lbs. pressure. The boiler parted at a seam over the
fire bridge. The front end was thrown upwards and to a considerable
distance to the front. The back part of the boiler was forced
backwards. The first rent took place at a seam-rip at the ruptured
seam, and the boiler exploded while the fire was being drawn in order
to repair the faulty place.</p>

<p class="num" id="no29-68">No.29. Easter Ross.</p>
<p class="date">August 8th.</p>
<p class="cal">2 killed, 3 injured.</p>

<p>Agricultural. It exploded while travelling, by its own steam power.
The engine had stuck fast, and extra pressure of steam was raised to
try and extricate it. The boiler was torn in pieces, and scattered to a
great distance.</p>

<p class="num" id="no30-68">No.30. Bilston. (<a href="#fig16d">Fig. 16.</a>)</p>
<p class="date">August 17th.</p>
<p class="cal">1 killed.</p>

<div class="figright" id="fig16d">
   <img src="images/i_159.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 16.</div>
</div>

<p>One of two. Plain Cylinder, 30ft. long, 5ft. diameter, 3/8 inch
plates, 46 lbs. pressure. The boiler gave way on the side where the
plates were overheated by the water being too low, and the front part
of the shell was flattened out and thrown some distance to the rear,
as its course was influenced by its remaining attached to the rest of
the boiler as by a hinge; while the front end was rent into several
pieces, and the back end was thrown also to the rear and rolled down a
declivity into a stream.</p>

<p><span class="pagenum"><a id="Page_1868011">Pg '68-11</a></span></p>

<p class="num" id="no31-68">No.31. Liverpool. (<a href="#fig17d">Fig. 17.</a>)</p>
<p class="date">August 20th.</p>
<p class="cal">7 killed, 5 injured.</p>

<div class="figright" id="fig17d">
   <img src="images/i_160.png" alt="two furnace chimney boiler" />
 <div class="caption">Fig. 17.</div>
</div>

<p>Two Furnace Chimney Boiler, 42ft. 4in. high, 6ft. 9in. diameter,
&frac12; inch plates, 50 lbs. pressure. Nearly half the bottom plate
was blown out, and the issuing contents found their way into the
furnace and increased the damage. The line of rupture near where it
joined the shell was corroded almost to a knife edge, which so reduced
its strength as to make it unable to bear the usual working pressure of
steam, in addition to that of the column of water in the boiler.</p>

<p class="num" id="no32-68">No.32. Accrington.</p>
<p class="date">August 31st.</p>
<p class="cal">1 killed.</p>

<p>A Kier or Steam Bleaching Chamber, somewhat like <a
href="#no2-68">No. 2</a>, and not used for generating steam, 9ft. high,
8ft. diameter, &frac12; inch plates, 50 lbs. pressure. The bottom blew
out, and the shell was torn to pieces. The cause of explosion was
weakness of the ruptured end, and want of care in working.</p>

<p class="num" id="no33-68">No.33. Birmingham.</p>
<p class="date">September 11th.</p>
<p class="cal">1 killed, 1 injured.</p>

<p>Two tube Cornish. The manlid was wrongly fixed outside with internal
clamps. It was being screwed up tighter to stop leaking when the bolt
broke, and the lid came off and allowed the contents of the boiler to
escape.</p>

<p><span class="pagenum"><a id="Page_1868012">Pg '68-12</a></span></p>

<p class="num" id="no34-68">No.34. Greatbridge. (<a href="#fig18d">Fig.
18.</a>)</p>
<p class="date">September 21st.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig18d">
   <img src="images/i_161a.png" alt="one tube externally fired boiler" />
   <div class="caption">Fig. 18.</div>
</div>

<p>One of four. One tube, externally fired, 18ft. 6in. long, 6ft. 6in.
diameter. Tube 3ft. diameter, &frac12; inch plates, 40 lbs. pressure.
In sketch the shell is shown in dotted lines to allow the tube to be
seen. The tube collapsed from end to end and ruptured at two seams,
and the contents issued so violently as to knock down the brickwork
and displace the boiler. The tube was in a very weak and corroded
condition, and unable to bear the usual working pressure.</p>

<p class="num" id="no35-68">No.35. Moxley. (<a href="#fig19d">Fig. 19.</a>)</p>
<p class="date">September 28th.</p>
<p class="cal">13 killed, 2 injured.</p>

<div class="figright" id="fig19d">
   <img src="images/i_075b.png" alt="upright furnace boiler " />
   <div class="caption">Fig. 19.</div>
</div>

<p>One of four. Four Furnace Upright, 22ft. high, 10ft. 6in.

<span class="pagenum"><a id="Page_1868013">Pg '68-13</a></span>

diameter, 7/16 inch plates, 40 lbs. pressure. The boiler was rent into
nine pieces, one of which was not found. The dotted line in sketch
shows the outline of the boiler before explosion, and the fragments are
arranged as nearly as possible in their original position. The first
rent was at a seam-rip opposite the largest furnace, from whence the
rupture opened in every direction. This seam-rip must have existed some
time before explosion, and must have extended from rivet to rivet,
until the boiler was so much weakened as to be unable to bear the usual
pressure.</p>

<p class="num" id="no36-68">No.36. Winsford.</p>
<p class="date">September 30th.</p>
<p class="cal">1 killed.</p>

<p>Plain Cylinder. Few particulars obtained. The end over the fire
burst open and allowed the contents to escape. A thick accumulation
of scale on the bottom had caused the plate to become overheated by
preventing proper contact of the water.</p>

<p class="num" id="no37-68">No.37. Elsecar. (<a href="#fig20d">Fig. 20.</a>)</p>
<p class="date">October 2nd.</p>
<p class="cal">2 killed.</p>

<div class="figright" id="fig20d">
   <img src="images/i_083a.png" alt="upright furnace boiler" />
   <div class="caption">Fig. 20.</div>
</div>

<p>One of four. Two Furnace Upright, 21ft. high, 7ft. diameter, 7/16
inch plates, 58 lbs. pressure. A large piece of plate was blown out of
the side of the boiler, and the reaction of the issuing contents threw
the boiler over on to its side. The plate was said to be overheated
from shortness of water, but as the centre tubes were uninjured,
the ruptured plate may have become overheated from the intense heat
impinging on one place, causing so rapid a generation of steam as to
prevent proper contact of water.</p>

<p><span class="pagenum"><a id="Page_1868014">Pg '68-14</a></span></p>

<p class="num" id="no38-68">No.38. Glasgow.</p>
<p class="date">October 12th.</p>
<p class="cal">1 killed, 1 injured.</p>

<p>Plain Cylinder, 39ft. long, 5ft. diameter, 3/8 inch plates. A small
piece of plate about one-and-half-feet area blew out of the bottom,
and the contents issued so violently as to do much damage, although
the boiler itself was not otherwise injured. The ruptured plate was
corroded, to 1/16 inch thickness by the leaking of seams, caused by the
feed water entering close to the bottom of the boiler.</p>

<p class="num" id="no39-68">No.39. Swansea.</p>
<p class="date">October 13th.</p>
<p class="cal">2 killed, 1 injured.</p>

<p>One of twenty-four. One tube Cornish, worked by two furnaces, 23ft.
long, 6ft. 6in. diameter. Tube 3ft. 9in. diameter, &frac12; inch
plates, 40 lbs. pressure. The tube was divided by a wall down the
middle. The tube collapsed sideways. It was said that one side was
overheated through shortness of water, but it is more than probable
the explosion was owing to the weakness of so large a tube without
strengthening rings.</p>

<p class="num" id="no40-68">No.40. Preston.</p>
<p class="date">October 16th.</p>
<p class="cal">2 injured.</p>

<p>This was an arrangement of pipes, called an "Economiser," placed
in the flues of a set of boilers for heating the feed water. It was
shattered into fragments, causing considerable damage. As the whole
apparatus was said to be in proper order, the explosion had been
attributed to coal gas in the flues, and some peculiarities in the
ruptured pipes bear out the supposition.</p>

<p class="num" id="no41-68">No.41. London. (<a href="#fig21d">Fig. 21.</a>)</p>
<p class="date">October 19th.</p>
<p class="cal">6 injured.</p>

<div class="figright" id="fig21d">
   <img src="images/i_085b.png" alt="Kitchen boiler" />
   <div class="caption">Fig. 21.</div>
</div>

<p>Kitchen Boiler, for supplying hot water to the top of a lofty house.
It was rectangular, 3ft. 6in. wide, 2ft. 6in. high, and 1ft. deep. The
front was blown out and caused considerable damage.

<span class="pagenum"><a id="Page_1868015">Pg '68-15</a></span>

The boiler was of most weak shape, and although no pressure of steam
was intended, it appeared to have been overlooked that the column of
water to the top of the house would give sufficient pressure to make
such a boiler unsafe.</p>

<p class="num" id="no42-68">No.42. London. (<a href="#fig22d">Fig. 22.</a>)</p>
<p class="date">October 30th.</p>
<p class="cal">2 killed, 10 injured.</p>

<div class="figright" id="fig22d">
   <img src="images/i_077b.png" alt="one tube Cornish" />
   <div class="caption">Fig. 22.</div>
</div>

<p>One tube Cornish, 15ft. long, 5ft. diameter, 3/8 inch plates, 50
lbs. pressure. Tube oval at fire end, 2ft. 11in. wide, 2ft. 6in. high.
Circular beyond bridge, tapering to 2ft. diameter at back end. In
sketch outside shell is shown in dotted lines to allow tube to be seen.
The front of the tube burst beneath the fire bars, and rent upwards.
Tube collapsed beyond bridge and rent open at each side, but remained
intact over the fire. The oval part of the tube was of so very weak a
shape, that it burst open, and the collapse of the back part followed
as a consequence.</p>

<p class="num" id="no43-68">No.43. Birmingham. (<a href="#fig23d">Fig.
23.</a>)</p>
<p class="date">December 2nd.</p>
<p class="cal">1 injured.</p>

<div class="figright" id="fig23d">
   <img src="images/i_078c.png" alt="small portable boiler" />
   <div class="caption">Fig. 23.</div>
</div>

<p>Small Portable Boiler, 4ft. 9in. high, 2ft. 3in. diameter, &frac14;
inch plates, 40 lbs. pressure. The shell was rent completely off.
The explosion arose from the large size of the manhole, which had no
guard ring on the edge, and the lid had strained it and caused several
cracks, and at last forced itself through the boiler, and the rents
spread in every direction, and caused the break up of the boiler.</p>

<p><span class="pagenum"><a id="Page_1868016">Pg '68-16</a></span></p>

<p class="num" id="no44-68">No.44. Newcastle. (<a href="#fig24d">Fig. 24.</a>)</p>
<p class="date">December 11th.</p>
<p class="cal">3 killed, 3 injured.</p>

<div class="figright" id="fig24d">
   <img src="images/i_165.png" alt="marine upright" />
   <div class="caption">Fig. 24.</div>
</div>

<p>Marine Upright, 13ft. 3in. high, 6ft. 6in. diameter, &frac12; inch
plates. Internal fire-box 8ft. 6in. high, 6ft. diameter at bottom,
5ft. 3in. diameter at the top, 3/8 inch plates, 50 lbs. pressure. In
the sketch the shell is shown in dotted lines to allow the internal
fire-box to be seen. The boiler was rent into many pieces, many of
which were lost in a river, so that a satisfactory conclusion as to the
cause of the explosion was impossible. The boiler was not very firmly
stayed, and it is supposed that it was weakened by corrosion round the
fire doors.</p>

<p class="num" id="no45-68">No.45. Hartlepool.</p>
<p class="date">December 29th.</p>
<p class="cal">1 injured.</p>

<p>Marine, with 3 internal fireplaces joined at the back. The back of
the junction tube gave way at a place deeply corroded, and allowed the
contents of the boiler to escape.</p>

<hr class="tb" />

<p>NOTE.&mdash;Two more illustrations may be given which are not
sufficiently important to include in the above list.</p>

<hr class="tb" />

<p class="num">Willenhall. (<a href="#fig25d">Fig. 25.</a>)</p>
<p class="date">December 24th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig25d">
   <img src="images/i_069b.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 25.</div>
</div>

<p>One of two. Plain Cylinder, 25ft. 6in. long, 5ft. 6in. diameter,

<span class="pagenum"><a id="Page_1868017">Pg '68-17</a></span>

3/8 inch plates, 30 lbs. pressure. The water was allowed to get low,
and the overheated plates opened and allowed the steam to escape
harmlessly.</p>

<p class="num">Stoke. (<a href="#fig26d">Fig. 26.</a>)</p>
<p class="date">December 9th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig26d">
   <img src="images/i_069.png" alt="upright furnace boiler" />
   <div class="caption">Fig. 26.</div>
</div>

<p>One of eight. Four Furnace Upright, 22ft. high, 9ft. diameter,
7/16 inch plates, 45 lbs. pressure. The water was allowed to get so
low that the shell was overheated and rent, and the side tube slightly
collapsed, and the injury was not discovered until the feed water had
risen up to the rupture, when it ran into the furnaces without causing
any violent explosion, although cold water had been put into a
red hot boiler.</p>

<hr class="tb" />

<p><span class="pagenum"><a id="Page_1868018">Pg '68-18</a></span></p>

<p class="center">STOURBRIDGE: <br />PRINTED BY R. BROOMHALL, HIGH
STREET.<br /></p>

<hr class="chap" />

<p class="pagenum"><a id="Page_1869001">Pg '69-1</a></p>

<h2 id="BOILER_EXPLOSIONS_IN_1869">BOILER EXPLOSIONS IN 1869.</h2>

<p class="num" id="no1-69">No.1. Chesterfield. (<a href="#fig1e">Fig. 1.</a>)</p>
<p class="date">January 14th.</p>
<p class="cal">4 killed, 2 injured.</p>

<div class="figright" id="fig1e">
   <img src="images/i_170a.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 1.</div>
</div>

<p>One of two. One tube Cornish, 26ft. 6in. long, 6ft. diameter,
tube 3ft. 3in. diameter, 3/8 inch plates, 45 lbs. pressure. The gauge
glass was broken and the float was either out of order or unobserved,
as the water was allowed to get 9 inches below the usual level, so
that the crown of the furnace became overheated and collapsed, and
rent open where a patch had been put on some little time before.</p>

<p class="num" id="no2-69">No.2. Manchester. (<a href="#fig2e">Fig. 2.</a>)</p>
<p class="date">January 22nd.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig2e">
   <img src="images/i_170b.png" alt="locomotive" />
   <div class="caption">Fig. 2.</div>
</div>

<p>Locomotive. The barrel was 10ft. 6in. long, 4ft. diameter,
7/16 inch plates, 130 lbs. pressure. The engine was 14 years old,

<span class="pagenum"><a id="Page_1869002">Pg '69-2</a></span>

and had lately been tested to 180 lbs. hydraulic pressure. The
seams near the bottom were so deeply "furrowed" or corroded just
above the lap joint in a continuous line that they rent open.</p>

<p class="num" id="no3-69">No.3. Greatbridge. (<a href="#fig3e">Fig. 3.</a>)</p>
<p class="date">January 26th.</p>
<p class="cal">1 killed, 1 injured.</p>

<div class="figright" id="fig3e">
   <img src="images/i_171.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 3.</div>
</div>

<p>One of two. Plain Cylinder, with flat ends, 22ft. long, 4ft. 3in.
diameter, 3/8 inch plates, 60 lbs. pressure. There had formerly been
a tube with internal furnace, and this had been removed without
sufficient stays to compensate for the loss of strength. The plates
were arranged in the weakest way with seams in one line from end to
end, and the strength of the boiler had been further reduced by very
frequent patching. Fracture commenced about the centre of the long
seam under the dome, which had gradually ripped from rivet to rivet,
until unable to bear the ordinary pressure. The boiler exploded because
it was completely worn out, and shows how treacherous and uncertain
a boiler becomes by constant patching and alteration. See also
<a href="#no45-69">No. 45.</a></p>

<p class="num" id="no4-69">No.4. Rotherham. (<a href="#fig4e">Fig. 4.</a>)</p>
<p class="date">January 27th.</p>
<p class="cal">1 injured.</p>

<div class="figright" id="fig4e">
   <img src="images/i_172a.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 4.</div>
</div>

<p>One of five. Plain cylinder, with dished ends, 36ft. long, 4ft. 6in.
diameter, 3/8 inch plates, 55 lbs. pressure. It had worked about 8
years, and was much patched over the fire end, and had lately been put
into what was supposed to be thorough repair. As there was no need of
an inquest the wreck was quickly cleared and

<span class="pagenum"><a id="Page_1869003">Pg '69-3</a></span>

some of the fragments cut up, but enough particulars were obtained to
give some idea of the nature of the explosion.</p>

<p>The first rent must have taken place in the bottom seams over the
fire, where weakened by frequent repair.</p>

<p class="num" id="no5-69">No.5. Durham. (<a href="#fig5e">Fig. 5.</a>)</p>
<p class="date">February 2nd.</p>
<p class="cal">1 killed, 4 injured.</p>

<div class="figright" id="fig5e">
   <img src="images/i_172b.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 5.</div>
</div>

<p>One of twelve. Plain cylinder, 13 years old, 30ft. long, 6ft.
diameter, 3/8 inch plates, 35 lbs. pressure. The plates were arranged
lengthways, so that the seams were in continuous lines from end to end.
This has often been mentioned as giving far less strength than where
the plates are placed in rings. There had been considerable repair
at various times, and just previous to explosion the boiler had been
placed as was supposed in thorough repair, and some new

<span class="pagenum"><a id="Page_1869004">Pg '69-4</a></span>

plates had been put over the fireplace. The first rent appears to have
taken place where one of these plates joined the old work. The rent
quickly extended along a straight seam, and the boiler was blown into
three pieces. The explosion was simply caused by the boiler having been
weakened by frequent repair until unable to bear the ordinary working
pressure. Externally fired boilers, when so frequently patched become
treacherous and uncertain, and more especially so when the seams run
from end to end. See <a href="#no59-69">No. 59.</a></p>

<p class="num" id="no6-69">No.6. South Wales.</p>
<p class="date">February 12th.</p>
<p class="cal">2 injured.</p>

<p>This was a colliery boiler. Very few particulars were obtained. The
roof of the engine house was blown off, the boiler was torn from its
fittings and turned right round, and knocked down three walls and fell
in an upright position.</p>

<p class="num" id="no7-69">No.7. Cornwall. (<a href="#fig6e">Fig. 6.</a>)</p>
<p class="date">February 15th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig6e">
   <img src="images/i_173.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 6.</div>
</div>

<p>One of four. One tube Cornish, 37ft. 6in. long, 7ft. diameter.
Tube 4ft. 4in. diameter, 7/16 inch plates, 40 lbs. pressure.</p>

<p>The tube collapsed for the whole length beyond the bridge, and the
back end of boiler was blown out. The portion of tube over the fire
was left intact, and the fusible plug was uninjured. The cause of the
explosion was the weakness of the tube of such large diameter and so
great length. See <a href="#no57-69">No. 57.</a></p>

<p class="num" id="no8-69">No.8. Yarmouth. (<a href="#fig7e">Fig. 7.</a>)</p>
<p class="date">February 23rd.</p>
<p class="cal">3 injured.</p>

<div class="figright" id="fig7e">
   <img src="images/i_087.png" alt="marine boiler" />
   <div class="caption">Fig. 7.</div>
</div>

<p>Marine, 17ft. long, and 15ft. high, 3/8 inch plates, 15 lbs.
pressure. The top was blown off, the plates having been extensively
corroded.

<span class="pagenum"><a id="Page_1869005">Pg '69-5</a></span>

The boiler had also been much weakened by altering it from a round to a
flat top without sufficient stays.</p>

<p class="num" id="no9-69">No.9. Drogheda.</p>
<p class="date">March 3rd.</p>
<p class="cal">2 injured.</p>

<p>The roof of a shed was blown off, but no particulars have been
obtained.</p>

<p class="num" id="no10-69">No.10. West Bromwich. (<a href="#fig8e">Fig. 8.</a>)</p>
<p class="date">March 9th.</p>
<p class="cal">3 injured.</p>

<div class="figright" id="fig8e">
   <img src="images/i_081a.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 8.</div>
</div>

<p>One of two. Plain cylinder, 25ft. long, 4ft. 6in. diameter, 3/8 inch
plates, 42 lbs. pressure. The boiler had been very frequently repaired,
and a seam gave way where a large patch had just previously been put
on over the fire, in doing which the rivet holes of the old work had
evidently been cracked, rendering the boiler unable to bear the usual
working pressure. See <a href="#no45-69">No. 45.</a></p>

<p><span class="pagenum"><a id="Page_1869006">Pg '69-6</a></span></p>

<p class="num" id="no11-69">No.11. Cornwall.</p>
<p class="date">March 18th.</p>
<p class="cal">none injured.</p>

<p>One tube Cornish. The tube collapsed from want of water.</p>

<p class="num" id="no12-69">No.12. Broseley. (<a href="#fig9e">Fig. 9.</a>)</p>
<p class="date">April 1st.</p>
<p class="cal">1 killed, 4 injured.</p>

<div class="figright" id="fig9e">
   <img src="images/i_079a.png" alt="multitubular agricultural boiler" />
   <div class="caption">Fig. 9.</div>
</div>

<p>Multitubular, 9 years old, 8ft. 6in. long, barrel 6ft. long, and
2ft. 4in. diameter, 5/16 inch plates, 50 lbs. pressure. The cylinder
was attached to right side of the top of the boiler over the fire
box, and on the other side there was a very large manhole, the edges
of which were corroded, and so strained and cracked by the screwing
up of the manlid, as to be unable to bear the working pressure. The
rent started in all directions from the manhole allowing the boiler to
split up into three pieces. See <a href="#no18-69">No. 18</a> and
<a href="#no36-69">No. 36</a>.</p>

<p class="num" id="no13-69">No.13. Cornwall.</p>
<p class="date">April 11th.</p>
<p class="cal">none injured.</p>

<p>One tube Cornish&mdash;but no particulars.</p>

<p class="num" id="no14-69">No.14. Barking. (<a href="#fig10e">Fig. 10.</a>)</p>
<p class="date">April 19th.</p>
<p class="cal">4 killed, 2 injured.</p>

<div class="figright" id="fig10e">
   <img src="images/i_078a.png" alt="portable crane boiler" />
   <div class="caption">Fig. 10.</div>
</div>

<p><span class="pagenum"><a id="Page_1869007">Pg '69-7</a></span></p>

<p>Portable Crane, 8 years old, 8ft. 3in. high, 4ft. 4in. diameter,
with internal fire box, 6ft. high and 3ft. 6in. diameter, and chimney
passing out at the top, 5/16 inch plates, 40 lbs. pressure. The
internal fire box crushed in sideways, and the shell was rent into
several pieces. The attachment of the fire box to the shell was made
by bending the plates, as shown in enlarged sketch, and this is not so
rigid as double angle iron and had evidently strained the chimney tube.
This weakness had been so increased by deep corrosion just at the bend
of the plates that it had given way. The havoc and loss of life was far
greater than would have been supposed possible from so small a boiler,
but similar cases are mentioned in <a href="#no43-68">No. 43</a>, 1868,
and <a href="#no57-66">No. 57</a>, 1866.</p>

<p class="num" id="no15-69">No.15. Durham. (<a href="#fig11e">Fig. 11.</a>)</p>
<p class="date">April 23rd.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig11e">
   <img src="images/i_176.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 11.</div>
</div>

<p>One of two. Plain cylinder, with plates arranged lengthways, 30ft.
long, 6ft. diameter, 3/8 inch plates, 9 lbs. pressure. A seam gave
way on the right side over the fire and immediately rent along the
straight seam from end to end, and the boiler was thrown in one mass a
great distance to the left. The boiler was very old and much weakened
by frequent repair, and at the time of explosion was being imprudently
worked at twice its usual pressure for a temporary purpose. See
<a href="#no59-69">No. 59.</a>
</p>

<p><span class="pagenum"><a id="Page_1869008">Pg '69-8</a></span></p>

<p class="num" id="no16-69">No.16. Bury. (<a href="#fig12e">Fig. 12.</a>)</p>
<p class="date">April 29th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig12e">
   <img src="images/i_177a.png" alt="double furnace internally fired boiler" />
   <div class="caption">Fig. 12.</div>
</div>

<p>Double Furnace, internally fired, 28ft. long, 7ft. diameter, 7/16
inch plates, 55 lbs. pressure. Furnace tubes 7ft. long, 3ft. diameter,
3/8 inch plates. The crown of the left hand furnace collapsed and
the right hand furnace was slightly altered in shape, as if from
overheating by shortness of water, although the true cause was
supposed to be the thickening of the water by use of anti-incrustation
composition, preventing proper contact of the water with the plates.</p>

<p class="num" id="no17-69">No.17. Liverpool. (<a href="#fig13e">Fig. 13.</a>)</p>
<p class="date">May 12th.</p>
<p class="cal">1 killed, 1 injured.</p>

<div class="figright" id="fig13e">
   <img src="images/i_177b.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 13.</div>
</div>

<p>Plain cylinder, 10ft. long, 3ft. diameter, 3/8 inch plates, 50 lbs.
pressure. The ends were flat made of plates, with turned edges, and
there was such extensive corrosion on the inside of the bend that the
back end came out and was blown 30 yards to the right and rear, the
rest of the boiler being thrown to the front. The front plate had been
repaired with angle iron where similarly corroded, and the shell was
also much patched. The fractured edges were not 1/16 inch thick, so
that the boiler was not fit to carry any pressure with safety.</p>

<p><span class="pagenum"><a id="Page_1869009">Pg '69-9</a></span></p>

<p class="num" id="no18-69">No.18. Abingdon. (<a href="#fig14e">Fig. 14.</a>)</p>
<p class="date">May 13th.</p>
<p class="cal">2 killed, 2 injured.</p>

<div class="figright" id="fig14e">
   <img src="images/i_070a.png" alt="revolving rag boiler" />
   <div class="caption">Fig. 14.</div>
</div>

<p>Revolving Rag boiler, 16ft. long, 6ft. diameter, 7/16 in. plates.
There was no fire applied to the boiler itself, but it received steam
through one end from other ordinary boilers at 50 lbs. pressure. There
were two large rectangular manholes for putting in and taking out the
rags, with cast iron frames and lids, attached by bolts with large nuts
or clamps.</p>

<p>The explosion appeared to have taken place when, in revolving, the
manlids were approaching the bottom, and the first part to give way was
at one of the manholes where the frame was previously broken. The cause
of the explosion was the weakness of the manholes, which were very
large, and both in the same line, and the attachment of the lids was
insecure, as the bolts did not go through the lids, or in any way help
to compensate for the large portion of the plate cut away. The boiler
was only supported at each end, and had to act as a hollow girder to
bear not only its own weight but the repeated shocks of the heavy
material inside falling over and over in addition to the pressure. See
<a href="#no41-66">No. 41</a> and <a href="#no63-66">No. 63</a>, 1866.</p>

<p class="num" id="no19-69">No.19. Glasgow.</p>
<p class="date">May 19th.</p>
<p class="cal">1 killed, 1 injured.</p>

<p>Two tube Cornish. One of the tubes collapsed for a length of 8 feet
having become overheated through shortness of water.</p>

<p class="num" id="no20-69">No.20. Durham. (<a href="#fig15e">Fig. 15.</a>)</p>
<p class="date">May 29th.</p>
<p class="cal">3 injured.</p>

<div class="figright" id="fig15e">
   <img src="images/i_179a.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 15.</div>
</div>

<p>One of ten, 16 years old, Plain Cylinder with plates arranged
lengthways, 34ft. long, 5ft. 6in. diameter, 7/16 inch plates, 50 lbs.

<span class="pagenum"><a id="Page_1869010">Pg '69-10</a></span>

pressure. The boiler gave way at one of the long straight seams near
the bottom, and rent into five pieces, which were scattered to wide
distances, but are so drawn in sketch as to show whereabouts in the
boiler they came from. The boiler had been weakened by frequent repair
until unable to bear the ordinary pressure. See <a href="#no59-69">No.
59.</a></p>

<p class="num" id="no21-69">No.21. South Wales. (<a href="#fig16e">Fig. 16.</a>)</p>
<p class="date">May 31st.</p>
<p class="cal">5 killed, 4 injured.</p>

<div class="figright" id="fig16e">
   <img src="images/i_179b.png" alt="very old plain cylinder boiler" />
   <div class="caption">Fig. 16.</div>
</div>

<p>One of three, very old, plain Cylinder, with flat ends, 34ft. long,
6ft. diameter, 3/8 inch plates, 40 lbs. pressure. There had formerly
been a tube through the boiler, and when this was taken away new
flat ends had been put in without sufficient stays to compensate for
the loss of the tube. The front end was blown out, and the reaction
sent the boiler upwards and broke it into three pieces. See
<a href="#no47-69">No. 47.</a></p>

<p><span class="pagenum"><a id="Page_1869011">Pg '69-11</a></span></p>

<p class="num" id="no22-69">No.22. Bingley. (<a href="#fig17e">Fig. 17.</a>)</p>
<p class="date">June 9th.</p>
<p class="cal">15 killed, 33 injured.</p>

<div class="figright" id="fig17e">
   <img src="images/i_180a.png" alt="two tube Cornish boiler" />
   <div class="caption">Fig. 17.</div>
</div>

<p>Two tube Cornish, 16ft. long, 6ft. 9in. diameter, 7/16 inch plates,
50 lbs. pressure. Tubes 2ft. 6in. diameter. The bottom was so much
corroded that it rent open, and the boiler was torn to pieces which
were scattered to wide distances. The boiler had been much neglected
and badly used, and the safety valve was insufficient, of bad
construction, and overloaded, and the alarm whistle was gagged.</p>

<p class="num" id="no23-69">No.23. Cornwall.</p>
<p class="date">June 14th.</p>
<p class="cal">1 injured.</p>

<p>Cornish, but no particulars have been obtained.</p>

<p class="num" id="no24-69">No.24. Durham. (<a href="#fig18e">Fig. 18.</a>)</p>
<p class="date">June 16th.</p>
<p class="cal">3 killed, 1 injured.</p>

<div class="figright" id="fig18e">
   <img src="images/i_180b.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 18.</div>
</div>

<p>One of three. Plain Cylinder, with plates arranged lengthways,

<span class="pagenum"><a id="Page_1869012">Pg '69-12</a></span>

30ft. long, 6ft. 6in. diameter, 3/8 inch plates, 28 lbs. pressure, 25
years old.</p>

<p>A seam gave way over the fire where there had been frequent repair,
and the boiler was rent into two pieces, which were thrown to some
distance. See No. 59.</p>

<p class="num" id="no25-69">No.25. Airdrie.</p>
<p class="date">June 23rd.</p>
<p class="cal">2 killed, 3 injured.</p>

<p>Two tube Cornish, 35ft. long, 6ft. diameter. Tube 3ft. 2in. diameter
over fire, and 2ft. diameter beyond, 50 lbs. pressure. The tube
collapsed over the fire, having been very much weakened by frequent
repair.</p>

<p class="num" id="no26-69">No.26. Nuneaton. (<a href="#fig19e">Fig. 19.</a>)</p>
<p class="date">July 5th.</p>
<p class="cal">3 injured.</p>

<div class="figright" id="fig19e">
   <img src="images/i_181.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 19.</div>
</div>

<p>Plain Cylinder, 25ft. long, 4ft. 6in. diameter, 7/16 inch plates, 25
lbs. pressure. The plates along the line of rupture were corroded to
1/16 inch, and in some places much less, so that the boiler was quite
unfit for the ordinary working pressure.</p>

<p><span class="pagenum"><a id="Page_1869013">Pg '69-13</a></span></p>

<p class="num" id="no27-69">No.27. Birmingham. (<a href="#fig20e">Fig. 20.</a>)</p>
<p class="date">July 6th.</p>
<p class="cal">1 injured.</p>

<div class="figright" id="fig20e">
   <img src="images/i_182a.png" alt="small plain cylinder boiler" />
   <div class="caption">Fig. 20.</div>
</div>

<p>Small Plain Cylinder, 5ft. long, 2ft. 2in. diameter, &frac14; inch
plates, 25 lbs. pressure. Both sides of the boiler were corroded nearly
through so that the strength was entirely gone, and it rent in two at
the ordinary pressure.</p>

<p class="num" id="no28-69">No.28. Wishaw.</p>
<p class="date">July 9th.</p>
<p class="cal">2 killed, 2 injured.</p>

<p>One of six. Breeches Tube. The tube or combustion chamber collapsed,
having become overheated through shortness of water.</p>

<p class="num" id="no29-69">No.29. Kidderminster. (<a
href="#fig21e">Fig. 21.</a>)</p>

<p class="date">July 16th.</p>
<p class="cal">1 killed, 4 injured.</p>

<div class="figright" id="fig21e">
   <img src="images/i_080c.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 21.</div>
</div>

<p>Plain Cylinder, 21ft. long, 4ft. 6in. diameter, 3/8 inch plates,
50 lbs. pressure. The boiler was very old and very much corroded. It
had slightly rent open at some former time, and a most wretchedly made
patch, shown in enlarged sketch, had been put on to stop leaking, made
of thin sheets of iron inside and out and pasteboard between, held
together by 36 slight bolts. Of course this patch did not restore the
strength of the boiler, and it soon leaked badly, and

<span class="pagenum"><a id="Page_1869014">Pg '69-14</a></span>

the leaking hastened the corrosion of the plate below, until it was
nearly eaten away, and quite unfit to bear the working pressure.</p>

<p class="num" id="no30-69">No.30. Leeds.</p>
<p class="date">July 19th.</p>
<p class="cal">4 injured.</p>

<p>One of three, 12 years old. Two tube Cornish, 32ft. long, 7ft. 6in.
diameter. Tube 2ft. 10in. diameter, 3/8 inch plates, 45 lbs. pressure.
The right hand tube collapsed from end to end sideways, and ruptured
in the furnace, and part of the tube was blown out. The cause of the
explosion was simply the weakness of the tube without strengthening
rings.</p>

<p class="num" id="no31-69">No.31. South Wales. (<a href="#fig22e">Fig. 22.</a>)</p>
<p class="date">July 19th.</p>
<p class="cal">1 killed.</p>

<div class="figright" id="fig22e">
   <img src="images/i_183.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 22.</div>
</div>

<p>One of two. Plain Cylinder, 32ft. long, 5ft. diameter, 3/8 inch
plates, 40 lbs. pressure. It gave way where deeply corroded on the
inside.</p>

<p class="num" id="no32-69">No.32. Burslem. (<a href="#fig23e">Fig. 23.</a>)</p>
<p class="date">July 22nd.</p>
<p class="cal">1 killed, 3 injured.</p>

<div class="figright" id="fig23e">
   <img src="images/i_184a.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 23.</div>
</div>

<p>One of six. Plain Cylinder, 36ft. long, 6ft. diameter, 3/8 inch
plates, 50 lbs. pressure. Although the boiler was not an old one, it
had been much repaired at the seams with strap plates. It was said that
the water was very bad, and deposited much mud, which allowed the seams
to get overheated and injured. The seam which

<span class="pagenum"><a id="Page_1869015">Pg '69-15</a></span>

rent was an original one, and no doubt was ripped as the others had
been before repair, and that this rip extended from hole to hole until
a rupture at the ordinary pressure was the result.</p>

<p class="num" id="no33-69">No.33. Preston.</p>
<p class="date">August 4th.</p>
<p class="cal">1 killed.</p>

<p>Locomotive. In shunting the engine was dragged under a bridge that
was not intended for locomotives to pass, and the dome was knocked
off.</p>

<p class="num" id="no34-69">No.34. London. (<a href="#fig24e">Fig. 24.</a>)</p>
<p class="date">August 11th.</p>
<p class="cal">3 killed.</p>

<div class="figright" id="fig24e">
   <img src="images/i_184b.png" alt="marine boiler" />
   <div class="caption">Fig. 24.</div>
</div>

<p>Marine, 8ft. long, 5ft. 6in. diameter, 3/8 inch plates, 80 lbs.
pressure. The flat front end gave way at the angle iron all round,
allowing the front with tubes attached, and the shell to be thrown in
opposite directions.</p>

<p>The front being flat was very weak, and depended for its strength
on gusset stays and small bolts connecting the back of the combustion
chamber and the round end of the shell. These stays were

<span class="pagenum"><a id="Page_1869016">Pg '69-16</a></span>

very defective and insufficient, and the angle iron was bad and not
welded into one ring, and the boiler was therefore unfit to bear the
ordinary pressure, and gave way at the weakest place.</p>

<p class="num" id="no35-69">No.35. Cornwall. (<a href="#fig25e">Fig. 25.</a>)</p>
<p class="date">August 16th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig25e">
   <img src="images/i_076b.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 25.</div>
</div>

<p>One tube Cornish, 32ft. long, 6ft. 6in. diameter. Tube 4ft.
diameter, 7/16 inch plates, 40 to 50 lbs. pressure. There was no steam
gauge.</p>

<p>The tube collapsed from end to end, both ends being torn, but the
boiler was not moved from its seat. The fusible plug was uninjured.
The cause of the explosion was the weakness of the large tube.
<a href="#no57-69">See No. 57.</a></p>

<p class="num" id="no36-69">No.36. Leicester. (<a href="#fig26e">Fig. 26.</a>)</p>
<p class="date">September 1st.</p>
<p class="cal">1 injured.</p>

<div class="figright" id="fig26e">
   <img src="images/i_185b.png" alt="upright boiler" />
   <div class="caption">Fig. 26.</div>
</div>

<p>Upright, 5ft. 6in. high, 4ft. diameter, 7/16 inch plates, 40 lbs.
pressure. The top of the boiler was blown out. The rent commenced in
the manhole, which was unguarded by a ring, and cracks two inches long
had existed before explosion. See <a href="#no12-69">No. 12</a> and
<a href="#no18-69">No. 18.</a></p>

<p><span class="pagenum"><a id="Page_1869017">Pg '69-17</a></span></p>

<p class="num" id="no37-69">No.37. Preston. (<a href="#fig27e">Fig. 27.</a>)</p>
<p class="date">September 3rd.</p>
<p class="cal">1 killed, 1 injured.</p>

<div class="figright" id="fig27e">
   <img src="images/i_186a.png" alt="two tube Cornish boiler" />
   <div class="caption">Fig. 27.</div>
</div>

<p>One of two. Two tube Cornish, 30ft. long, 7ft. 2in. diameter. Tube
2ft. 8in. in furnaces, and 2ft. 4in. beyond, 3/8 inch plates, 50 lbs.
pressure.</p>

<p>The left furnace crown collapsed and ruptured, and the right furnace
crown was slightly altered in shape. The two boilers were connected by
one feed pipe without back valves, so that the water from this boiler
was forced into the other and allowed the tubes to be overheated.</p>

<p class="num" id="no38-69">No.38. Liverpool. (<a href="#fig28e">Fig. 28.</a>)</p>
<p class="date">September 8th.</p>
<p class="cal">1 killed, 1 injured.</p>

<div class="figright" id="fig28e">
   <img src="images/i_186b.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 28.</div>
</div>

<p>One tube Cornish, 22ft. 6in. long, 6ft. diameter, 3ft. tube, 7/16
inch plates, 55 lbs. pressure.</p>

<p>The tube collapsed over the fire. It was so much thinned by
corrosion, and so many of the rivet heads were eaten off, that there
was not strength left to bear the ordinary pressure.</p>

<p><span class="pagenum"><a id="Page_1869018">Pg '69-18</a></span></p>

<p class="num" id="no39-69">No.39. Boxmoor. (<a href="#fig29e">Fig. 29.</a>)</p>
<p class="date">September 10th.</p>
<p class="cal">1 killed, 4 injured.</p>

<div class="figright" id="fig29e">
   <img src="images/i_187a.png" alt="one tube Cornish" />
   <div class="caption">Fig. 29.</div>
</div>

<p>One of three. One tube Cornish, 27ft. 3in. long, 5ft. diameter. Tube
2ft. 10in. over furnace, and 2ft. 8in. beyond, 3/8 inch plates, 40 lbs.
pressure. One ring of plates was blown out of the back end of shell.</p>

<p>There was such extensive external corrosion on the seating at the
bottom that the boiler was unable to bear the working pressure.</p>

<p class="num" id="no40-69">No.40. Hull. (<a href="#fig30e">Fig. 30.</a>)</p>
<p class="date">September 16th.</p>
<p class="cal">1 killed, 1 injured.</p>

<div class="figright" id="fig30e">
   <img src="images/i_187b.png" alt="breeches tube boiler" />
   <div class="caption">Fig. 30.</div>
</div>

<p>Breeches Tube, 13 years old, 30ft. long, 7ft. diameter. Furnace tube
2ft. 10in. diameter. Main tube 3ft. 5&frac12;in. diameter, and originally
made to work at 20 lbs. pressure, but working lately at 45 lbs. The
main tube collapsed. The boiler was not adapted for the pressure at
which it was worked, and the tube was much weakened by the overheating
caused by a thick incrustation of scale, and was not strengthened by
any rings or stays, and was of very weak construction as the plates
were arranged lengthways.</p>

<p><span class="pagenum"><a id="Page_1869019">Pg '69-19</a></span></p>

<p class="num" id="no41-69">No.41. South Wales. (<a href="#fig31e">Fig. 31.</a>)</p>
<p class="date">September 26th.</p>
<p class="cal">1 killed, 1 injured.</p>

<div class="figright" id="fig31e">
   <img src="images/i_188a.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 31.</div>
</div>

<p>One of two, 20 years old. Plain Cylinder, 36ft. long, 6ft. 6in.
diameter, 9/16 inch plates, 35 lbs. pressure.</p>

<p>The plates and rivet heads were very much reduced in thickness by
internal corrosion, and in many places were only 1/8 inch or less.</p>

<p class="num" id="no42-69">No.42. Warrington.</p>
<p class="date">October 6th.</p>
<p class="cal">2 killed, 6 injured.</p>

<p>One of seventeen. Two tube Cornish, 22ft. long, 7ft. 6in. diameter.
Tube 2ft. 6in. diameter, 7/16 inch plates, 45 lbs. pressure.</p>

<p>The left hand tube collapsed. The blow-off cock was left open until
the water was so low as to allow the tube to be overheated.</p>

<p class="num" id="no43-69">No.43. Rowley. (<a href="#fig32e">Fig. 32.</a>)</p>
<p class="date">October 13th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig32e">
   <img src="images/i_188b.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 32.</div>
</div>

<p>Plain Cylinder, with flat ends, 15ft. long, 3ft. 10in. diameter, 3/8
inch plates, 25 lbs. pressure.</p>

<p>The back end ripped all round the angle iron, and was blown out, and
the rest of the boiler was thrown forward a considerable distance.</p>

<p><span class="pagenum"><a id="Page_1869020">Pg '69-20</a></span></p>

<p>There had once been an internal tube, and when this was taken out
the flat end had no stay, and was unfit to bear the usual pressure. See
<a href="#no47-69">No. 47.</a></p>

<p class="num" id="no44-69">No.44. Newcastle. (<a href="#fig33e">Fig. 33.</a>)</p>
<p class="date">October 14th.</p>
<p class="cal">2 killed, 5 injured.</p>

<div class="figright" id="fig33e">
   <img src="images/i_189a.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 33.</div>
</div>

<p>Plain Cylinder, with plates arranged lengthways, 29ft. long, 6ft.
diameter, 3/8 inch plates, 25 lbs. pressure.</p>

<p>Although only 3 years old the boiler had always given trouble, and
had been very frequently repaired. Some new plates had just been put
in the bottom, and as the primary rent was in the old plates adjoining
them, it is most likely they had caused seam rips in the old metal.</p>

<p>The frequent repair had reduced the strength until unequal to bear
the ordinary pressure. See <a href="#no59-69">No. 59</a>.</p>

<p class="num" id="no45-69">No.45. Greatbridge. (<a href="#fig34e">Fig. 34.</a>)</p>
<p class="date">October 18th.</p>
<p class="cal">2 killed, 2 injured.</p>

<div class="figright" id="fig34e">
   <img src="images/i_071a.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 34.</div>
</div>

<p>One of eight, 15 years old. Plain Cylinder, 40ft. long, 6ft.

<span class="pagenum"><a id="Page_1869021">Pg '69-21</a></span>

diameter, &frac12; inch plates. The boiler had originally carried 60 lbs.,
but lately only 40 lbs. The boiler had been worked very hard, and
had been so often repaired, that many of the seams were continuous
for a long distance without break of joint, so that its strength was
reduced until unable to bear the ordinary pressure.</p>

<p>The treacherousness and uncertainty of boilers with one patch over
another has often been pointed out, as in <a href="#no3-69">No. 3</a>,
<a href="#no4-69">No. 4</a>, <a href="#no10-69">No. 10</a>, and
<a href="#no32-69">No. 32</a>.</p>

<p class="num" id="no46-69">No.46. Acorington. (<a href="#fig35e">Fig. 35.</a>)</p>
<p class="date">October 19th.</p>
<p class="cal">2 killed, 3 injured.</p>

<div class="figright" id="fig35e">
   <img src="images/i_066.png" alt="one tube Cornish" />
   <div class="caption">Fig. 35.</div>
</div>

<p>One tube Cornish, 14ft. 6in. long, 5ft. diameter. Tube 2ft. 10in.
diameter, 7/16 inch plates, 40 lbs. pressure usually, and sometimes
60 lbs. One ring of plates was blown out of shell.</p>

<p>The boiler was so very badly corroded at the bottom, that the edges
of the rent were quite sharp like a knife, and the boiler was therefore
unable to bear the usual working pressure. The flues were too
narrow to enter for proper inspection, and the bearing surfaces were
too wide and retained moisture against the plates.</p>

<p class="num" id="no47-69">No.47. Lydney. (<a href="#fig36e">Fig. 36.</a>)</p>
<p class="date">October 28th.</p>
<p class="cal">1 killed.</p>

<div class="figright" id="fig36e">
   <img src="images/i_080b.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 36.</div>
</div>

<p><span class="pagenum"><a id="Page_1869022">Pg '69-22</a></span></p>

<p>One of four. Plain Cylinder with round front and flat back end,
36ft. long, 6ft. diameter, 7/16 inch plates, 20 lbs. pressure.</p>

<p>The flat end was blown out, the rent extending all round the angle
iron.</p>

<p>There had originally been a breeches tube in the boiler with a
strong stay to the front end, but when this was taken out no stays
were put to the flat end to compensate for the loss of their support.
The angle iron attaching the flat end was made in four pieces instead
of being welded, and it was reduced to 3/16 inch thick by external
corrosion, so that it was not strong enough to bear the ordinary
working pressure.</p>

<p>The extreme imprudence of altering boilers without due care
to preserve their strength has been often pointed out. See
<a href="#no21-69">No. 21</a> and <a href="#no43-69">No. 43</a>.</p>

<p class="num" id="no48-69">No.48. Newcastle. (<a href="#fig37e">Fig. 37.</a>)</p>
<p class="date">October 29th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig37e">
   <img src="images/i_191.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 37.</div>
</div>

<p>One of six. Plain Cylinder, with plates arranged lengthways, 40ft.
long, 5ft. 3in. diameter, 40 lbs. pressure.</p>

<p>The boiler gave way at the fire end, and divided in two, and both
pieces were blown to a great distance. The boiler was old and had
been much repaired, and the seams running from end to end made it
very weak, but the immediate cause of the rupture was supposed to be
shortness of water and consequent overheating of the plates. See
<a href="#no59-69">No. 59.</a></p>

<p><span class="pagenum"><a id="Page_1869023">Pg '69-23</a></span></p>

<p class="num" id="no49-69">No.49. Stockport. (<a href="#fig38e">Fig. 38.</a>)</p>
<p class="date">October 30th.</p>
<p class="cal">1 killed.</p>

<div class="figright" id="fig38e">
   <img src="images/i_192a.png" alt="two tube Cornish boiler" />
   <div class="caption">Fig. 38.</div>
</div>

<p>One of eight. Two tube Cornish, 30ft. long, 7ft. 4in. diameter. Tube
2ft. 11in. diameter, 3/8 inch plates, 50 lbs. pressure.</p>

<p>The crown of the right hand tube became overheated from shortness
of water, and bulged down and rent half round at the second seam of
rivets.</p>

<p class="num" id="no50-69">
   No.50. Durham. (<a href="#fig39e">Fig. 3<del>8</del><ins>9</ins>.</a>)
</p>
<p class="date">November 2nd.</p>
<p class="cal">1 injured.</p>

<div class="figright" id="fig39e">
   <img src="images/i_192b.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 39.</div>
</div>

<p>One of four. Plain Cylinder, with the plates arranged lengthways,
38ft. long, 6ft. 6in. diameter, 3/8 inch plates, 35 lbs. pressure. A
seam over the fire slightly to the right side gave way where there
had been frequent repair to stop leaking. At the part which gave way
there had formerly been a side fire, which had perhaps damaged the
seams. This boiler was known to have been in bad condition and needing
repairs. See <a href="#no59-69">No. 59</a>.</p>

<p><span class="pagenum"><a id="Page_1869024">Pg '69-24</a></span></p>

<p class="num" id="no51-69">
   No.51. Sheerness. (<a href="#fig40e">Fig. <del>39</del><ins>40</ins>.</a>)
</p>
<p class="date">November 3rd.</p>
<p class="cal">11 killed, 7 injured.</p>

<div class="figright" id="fig40e">
   <img src="images/i_193a.png" alt="marine boiler" />
   <div class="caption">Fig. 40.</div>
</div>

<p>One of three. Marine, 15ft. 6in. long, 6ft. diameter. Furnace Tube
2ft. 4in. diameter, 5/8 inch plates, 80 lbs. pressure.</p>

<p>The left hand tube collapsed and ruptured, and the contents issued
at the front and scalded all near. The right hand tube was also
slightly out of shape on the top.</p>

<p>The cause of the collapse was, that the water had been allowed
to get below the crowns of the furnaces. There was no means of
ascertaining how the shortness of water occurred, as all were killed
who had the opportunity of knowing.</p>

<p class="num" id="no52-69">
   No.52. Cornwall. (<a href="#fig41e">Fig. 4<del>0</del><ins>1</ins>.</a>)
</p>
<p class="date">November 25th.</p>
<p class="cal">1 injured.</p>

<div class="figright" id="fig41e">
   <img src="images/i_077a.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 41.</div>
</div>

<p><span class="pagenum"><a id="Page_1869025">Pg '69-25</a></span></p>

<p>One of five, 30 years old. One tube Cornish, 36ft. long, 7ft.
diameter. Tube 3ft. 10in. diameter, 7/16 inch plates, 40 lbs.
pressure.</p>

<p>The shell was rent into several large pieces and thrown to some
distance. The tube was also thrown out and broken, chiefly by its fall
and striking against walls.</p>

<p>The boiler was corroded very badly on the seating, which must have been
known, as there were numerous small screw patches to prevent leaking
at the corroded places. The shell was in such bad condition, that
it was quite unfit to bear the ordinary working pressure. See
<a href="#no58-69">No. 58</a>.</p>

<p class="num" id="no53-69">No.53. Bilston. (<a href="#fig42e">Fig. 42.</a>)</p>
<p class="date">December 3rd.</p>
<p class="cal">8 killed, 1 injured.</p>

<div class="figright" id="fig42e">
   <img src="images/i_075.png" alt="four furnace upright boiler" />
   <div class="caption">Fig. 42</div>
</div>

<p>One of three. Four Furnace Upright, 20ft. high, 10ft. diameter.
Centre tube 10ft. high, 4ft. 6in. diameter, side tubes 2ft. diameter,
3/8 inch plates, 35 lbs. pressure.</p>

<p>The central tube collapsed, and the bottom part was blown out,

<span class="pagenum"><a id="Page_1869026">Pg '69-26</a></span>

and allowed the contents of the boiler to issue from the bottom into
the culvert leading to the stack, and into the necks of the furnaces
from which it was heated. The reaction sent the boiler up to a great
height, and it divided into eleven fragments, which were very widely
scattered. Comparatively little damage was done to the furnaces and
premises, only the brickwork surrounding the boiler being thrown
down.</p>

<p>Although it had only worked a short time at this place, it was
very old, and the central tube was corroded until only 1/8 inch thick
in many places, and many of the rivet heads were quite eaten away.
It was altogether so worn out that it was quite unfit to work at any
pressure.</p>

<p class="num" id="no54-69">No.54. Cornwall. (<a href="#fig43e">Fig. 43.</a>)</p>
<p class="date">December 6th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig43e">
   <img src="images/i_195.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 43.</div>
</div>

<p>One tube Cornish, 32ft. long, 6ft. diameter. Tube 4ft. diameter,
7/16 inch plates, 40 to 50 lbs. pressure. The tube collapsed from end
to end, and the front portion was blown out with the front end, and the
back end was left attached to the shell, and but little moved from its
seat.</p>

<p>The cause was doubtless the weakness of such a large tube.</p>

<p>This is the third explosion at this engine. One of the previous
explosions is described at <a href="#no35-69">No. 35</a>.</p>

<p class="num" id="no55-69">No.55. Stonehaven.</p>
<p class="date">December 9th.</p>
<p class="cal">2 injured.</p>

<p>Locomotive, but no particulars have been obtained.</p>

<p class="num" id="no56-69">No.56. Cornwall. (<a href="#fig44e">Fig. 44.</a>)</p>
<p class="date">December 10th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig44e">
   <img src="images/i_196.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 44.</div>
</div>

<p>One tube Cornish, 26ft. long, 6ft. 6in. diameter, tube 3ft. 10in.

<span class="pagenum"><a id="Page_1869027">Pg '69-27</a></span>

diameter, 3/8 inch plates, 40 lbs. pressure. The tube collapsed and
ruptured in the central part from weakness.</p>

<p class="num" id="no57-69">No.57. Cornwall. (<a href="#fig45e">Fig. 45.</a>)</p>
<p class="date">December 11th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig45e">
   <img src="images/i_196b.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 45.</div>
</div>

<p>One tube Cornish, 32ft. long, 6ft. 6in. diameter. Tube 4ft.
diameter, 3/8 inch plates, 60 lbs. pressure.</p>

<p>It was an old boiler, and some of the plates of the tube were
thinned by corrosion, but it had only just been put to work at this
place, and burst the first day of working.</p>

<p>The tube collapsed beyond the bridge, and the back part with the
back end plate was blown out to a great distance. The front end was
also ruptured, and the whole boiler was sent forwards. The tube over
the fire had not collapsed. The cause of explosion was the weakness of
such a large tube without strengthening rings.</p>

<p>Many similar boilers have exploded in the same way from the
same cause, as described in <a href="#no28-69">No. 28</a>, <a
href="#no30-69">No. 30</a>, <a href="#no35-69">No. 35</a>, <a
href="#no40-69">No. 40</a>, <a href="#no54-69">No. 54</a>, and <a
href="#no56-69">No. 56</a>.</p>

<p class="num" id="no58-69">No.58. Cornwall. (<a href="#fig46e">Fig. 46.</a>)</p>
<p class="date">December 14th.</p>
<p class="cal">2 killed.</p>

<div class="figright" id="fig46e">
   <img src="images/i_076a.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 46.</div>
</div>

<p>One tube Cornish, 26ft. 8in. long, 6ft. diameter. Tube 3ft. 10in.

<span class="pagenum"><a id="Page_1869028">Pg '69-28</a></span>

at front end, and 3ft. beyond, 7/16 inch plates, 40 lbs. pressure.</p>

<p>The shell was rent into several pieces, which were scattered to
wide distances. The tube was also thrown to a great distance, but
was uninjured. The boiler was 36 years old. The shell was very badly
corroded, and temporarily repaired with screw patches to stop leaking,
so that the boiler was unfit to bear the usual pressure. See
<a href="#no52-69">No. 52</a>.</p>

<p class="num" id="no59-69">No.59. Durham. (<a href="#fig47e">Fig. 47.</a>)</p>
<p class="date">December 29th.</p>
<p class="cal">2 killed, 1 injured.</p>

<div class="figright" id="fig47e">
   <img src="images/i_072b.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 47.</div>
</div>

<p>One of three. Plain Cylinder, with plates arranged lengthways, 47ft.
long, 6ft. diameter, 3/8 inch plates, 30 lbs. pressure. It gave

<span class="pagenum"><a id="Page_1869029">Pg '69-29</a></span>

way at the seams over the fire, where the edges of the plates had
been injured by injudicious and excessive repairing and caulking. The
pieces were sent to great distances. The weakness of boilers with
seams from end to end in continuous lines has often been pointed
out. Eight of the exploded boilers this year, <a href="#no5-69">No.
5</a>, <a href="#no15-69">No. 15</a>, <a href="#no20-69">No. 20</a>,
<a href="#no24-69">No. 24</a>, <a href="#no44-69">No. 44</a>,
<a href="#no48-69">No. 48</a>, <a href="#no50-69">No. 50</a>, and
<a href="#no59-69">No. 59</a>, and many others in former years were of the
same objectionable construction.</p>

<hr />

<p>The following, not being steam boilers, are not included in the
list, but the details may be useful.</p>

<hr class="minor" />

<p class="num">Oldbury.</p>
<p class="date">March 10th.</p>
<p class="cal">4 killed.</p>

<div class="figright">
   <img src="images/i_198.png" alt="tar still" />
</div>

<p>Tar still, 10ft. high, 7ft. diameter, with round top and domed
bottom, 3/8 inch plates, and not intended to work at any pressure. The
vapour passing away became congealed, and stopped up the small exit
pipe, and pressure accumulated sufficiently to burst the weak shaped
vessel.</p>

<p>The bottom came completely out and was left upon the fire, while the
top ascended to a great height and fell a long distance away. The loss
of life was owing to the material igniting and suffocating those who
were thrown down by the explosion.</p>

<p class="num">Greatbridge.</p>
<p class="date">December 29th.</p>
<p class="cal">2 killed.</p>

<div class="figright">
   <img src="images/i_199a.png" alt="tar still" />
</div>

<p>Tar still, 12ft. high, 12ft. diameter, 3/8 inch plates, and not used
at any pressure usually.</p>

<p>The upper part separated from the bottom, rending in the angle iron
all round. The angle iron near the outlet pipe was corroded nearly
away, as shown in enlarged sketch, and the rivet heads were eaten
completely off.</p>

<p><span class="pagenum"><a id="Page_1869030">Pg '69-30</a></span></p>

<p>It was supposed that the intense frost, during a long stoppage
for holidays, had caused the worm to be stopped up and pressure to
accumulate, as in the one previously described. But it is perhaps more
probable that the vessel gave way because it was corroded so thin in so
important a part as the angle iron. The explosion was very slight, the
damage and loss of life being from the fierce fire which immediately
succeeded it.</p>

<p class="num">Darlington.</p>
<p class="date">August 26th.</p>
<p class="cal">2 injured.</p>

<p>Domestic. Rectangular, and made of wrought iron. The front blew out.
It was said that all the communication pipes were shut, and therefore
steam accumulated until the weakest part gave way.</p>

<p class="num">Manchester.</p>
<p class="date">December 29th.</p>
<p class="cal">1 killed, 1 injured.</p>

<div class="figright">
   <img src="images/i_085c.png" alt="cast iron domestic boiler" />
</div>

<p>The sketch is to a much larger scale than the others.</p>

<p><span class="pagenum"><a id="Page_1869031">Pg '69-31</a></span></p>

<p>Domestic, 14in. wide, 11in. high, and about 10in. deep, made of
cast iron &frac14; inch thick. It had close top and two circulating
pipes to warm a bath about 10ft. above it. The supply cistern was about
17ft. above the boiler. The front was blown out into the kitchen. It
was said that the pipes were frozen, and that steam pressure had thus
accumulated.</p>

<p>The boiler was of a treacherous material and weak shape, and unfit
to bear safely the 7 lbs. pressure the column of water from the cistern
would give. The fire also acted on the sides of the boiler without any
intervening brickwork. If a closed top boiler is used, there should be
a dead weight safety valve to prevent pressure. A far safer plan is to
have the kitchen boiler with open top and the circulating heater within
it, so that it can never get overheated, as it only obtains its heat
from the water in the open boiler.</p>

<hr />

<p class="center"><i>R. Broomhall, Printer, Stourbridge.</i></p>

<hr class="chap" />

<p><span class="pagenum"><a id="Page_1870001">Pg '70-1</a></span></p>

<h2 id="BOILER_EXPLOSIONS_IN_1870">BOILER EXPLOSIONS IN 1870.</h2>

<p class="num" id="no1-70">No.1. Newcastle. (<a href="#fig1f">Fig. 1.</a>)</p>
<p class="date">January 7th.</p>
<p class="cal">3 killed, 1 injured.</p>

<div class="figright" id="fig1f">
   <img src="images/i_202.png" alt="Cornish boiler" />
   <div class="caption">Fig. 1.</div>
</div>

<p>One of five. Cornish, 13 years old, 30ft. long, 6ft. 6in. diameter.
Tube 3ft. 3in. diameter, 3/8 inch plates, 30 lbs. pressure. Tube
collapsed sideways from weakness, and the front part and the front
plate were blown out, carrying the attendants into a deep and
swollen river which ran close in front of boilers.</p>

<p class="num" id="no2-70">No.2. South Wales. (<a href="#fig2f">Fig. 2.</a>)</p>
<p class="date">January 15th.</p>
<p class="cal">1 killed, 4 injured.</p>

<div class="figright" id="fig2f">
   <img src="images/i_203a.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 2.</div>
</div>

<p>Plain cylinder, very old, 32ft. long, 5ft. diameter, 7/16 inch
plates, 30 lbs. pressure. Externally corroded to 1/16 inch, and gave
way near a seam, the front being thrown forward into a house, and the

<span class="pagenum"><a id="Page_1870002">Pg '70-2</a></span>

back end 150 yards to the rear, carrying away the stack. It had been
badly repaired with bolted patches which had hastened corrosion, and as
it was known to be nearly worn out, it was to have been replaced in a
few days.</p>

<p class="num" id="no3-70">No.3. Worksop. (<a href="#fig3f">Fig. 3.</a>)</p>
<p class="date">January 28th.</p>
<p class="cal">2 killed.</p>

<div class="figright" id="fig3f">
   <img src="images/i_203b.png" alt="domestic boiler" />
   <div class="caption">Fig. 3.</div>
</div>

<p>Domestic, 2ft. wide, 1ft. 10in. high, and 7in. deep, 3/8 inch
plates, with badly welded joints. The circulating pipes to cistern,
15ft. above, were frozen, and steam pressure accumulated and blew out
the front.</p>

<p class="num" id="no4-70">No.4. Ipswich. (<a href="#fig4f">Fig. 4.</a>)</p>
<p class="date">February 4th.</p>
<p class="cal">1 killed.</p>

<div class="figright" id="fig4f">
   <img src="images/i_203c.png" alt="Cornish boiler" />
   <div class="caption">Fig. 4.</div>
</div>

<p><span class="pagenum"><a id="Page_1870003">Pg '70-3</a></span></p>

<p>One of three. Cornish, 7 years old, 24ft. long, 5ft. diameter. Tube
3ft. diameter, 7/16 inch plates, 65 lbs. pressure. The boiler was good
and well fitted, but an accumulation of salt on tube caused overheating
and rupture of 3rd seam.</p>

<p class="num" id="no5-70">No.5. Sheffield. (<a href="#fig5f">Fig. 5.</a>)</p>
<p class="date">February 8th.</p>
<p class="cal">2 killed, 6 injured.</p>

<div class="figright" id="fig5f">
   <img src="images/i_204a.png" alt="rag boiler" />
   <div class="caption">Fig. 5.</div>
</div>

<p>One of three. Rag Boiler, 2 years old, 11ft. diameter, 9&frac12;ft.
deep, 7/16 inch plates. Steam was supplied from the engine exhaust, and
was usually about 10 lbs. pressure, but as the boilers from which the
steam was originally supplied worked at 60 lbs., it is possible this
was sometimes exceeded. The vessel was of very weak shape for even 10
lbs. pressure.</p>

<p class="num" id="no6-70">No.6. Derby. (<a href="#fig6f">Fig. 6.</a>)</p>
<p class="date">February 14th.</p>
<p class="cal">1 killed, 2 injured.</p>

<div class="figright" id="fig6f">
   <img src="images/i_085bb.png" alt="cast iron domestic boiler" />
   <div class="caption">Fig. 6.</div>
</div>

<p>Domestic, 1ft. high, 1ft. wide, 8in. across top, and 12in. across
bottom, made of cast-iron, 7/16 inch thick. The fire had been let out
sometime, and the circulating pipes to cistern 16ft. above were
frozen, and on lighting fire steam was formed for which there was
no escape, and the boiler was shattered.</p>

<p><span class="pagenum"><a id="Page_1870004">Pg '70-4</a></span></p>

<p class="num" id="no7-70">No.7. Sheffield. (<a href="#fig7f">Fig. 7.</a>)</p>
<p class="date">February 14th.</p>
<p class="cal">2 killed, 1 injured.</p>

<div class="figright" id="fig7f">
   <img src="images/i_085cb.png" alt="wrought iron domestic boiler" />
   <div class="caption">Fig. 7.</div>
</div>

<p>Domestic, used for warming rooms above, 2ft. 6in. wide, 2ft.
high, 9in. across top, and 13in. across bottom, 3/8 inch plates. The
circulating pipes to cistern, 12ft. above, were frozen, and steam was
formed for which there was no vent, and boiler was rent open. The
joints were so badly welded that they soon gave way, and little
damage was done to property.</p>

<p class="num" id="no8-70">No.8. Walsall. (<a href="#fig8f">Fig. 8.</a>)</p>
<p class="date">February 19th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig8f">
   <img src="images/i_205b.png" alt="plain cylinder boilers" />
   <div class="caption">Fig. 8.</div>
</div>

<p>One of two. Plain cylinder, 12 years old, 30ft. long, 7ft. diameter,
&frac12; inch plates, 50 lbs. pressure. The seams and plates

<span class="pagenum"><a id="Page_1870005">Pg '70-5</a></span>

were overheated by shortness of water, and gave way at ordinary
pressure. It is supposed the water "kicked" into the other boiler, as
there was no back valve to prevent this whenever one boiler happened to
be fired a little harder, and consequently at slightly higher pressure
than the other. There was no damage except to the boiler.</p>

<p class="num" id="no9-70">No.9. Birmingham. (<a href="#fig9f">Fig. 9.</a>)</p>
<p class="date">February 25th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig9f">
   <img src="images/i_206a.png" alt="Cornish boiler" />
   <div class="caption">Fig. 9.</div>
</div>

<p>Cornish, 5 years old, 32ft. long, 7ft. diameter. Tube 2ft. 4in.
diameter, 7/16 inch plates, 30 lbs. pressure. Cracked along the
bottom of front end where internally "furrowed." The boiler was not
disturbed, but as the water escaped into an iron furnace the bricks
were scattered, but little damage done. The boiler was intended for two
tubes, and therefore there was a large part supported only by stays,
allowing of a slight movement with varying pressure which facilitates
the corrosion in certain lines of strain called "furrowing." In this
case they were so close to the angle iron and filled with scale that
they were difficult to detect.</p>

<p class="num" id="no10-70">No.10. Cornwall. (<a href="#fig10f">Fig. 10.</a>)</p>
<p class="date">March 17th.</p>
<p class="cal">5 injured.</p>

<div class="figright" id="fig10f">
   <img src="images/i_206b.png" alt="upright boiler" />
   <div class="caption">Fig. 10.</div>
</div>

<p>Upright Boiler, 2 ft. high, 1ft. 9in. diameter, &frac14; inch
plates. It

<span class="pagenum"><a id="Page_1870006">Pg '70-6</a></span>

gave way where deeply corroded externally round the bottom angle iron.
The top was blown through the roof and did considerable damage, the
bottom being left in the grate.</p>

<p class="num" id="no11-70">No.11. Sheffield. (<a href="#fig11f">Fig. 11.</a>)</p>
<p class="date">March 27th.</p>
<p class="cal">1 injured.</p>

<div class="figright" id="fig11f">
   <img src="images/i_207a.png" alt="agricultural or contractor's engine" />
   <div class="caption">Fig. 11.</div>
</div>

<p>Agricultural or Contractor's Engine, 9ft. 2in. long, 2ft. 6in.
diameter, 3/8 inch plates, 30 lbs. pressure. The heads of stays on each
side were corroded outside and drew through the holes, allowing the
angles of fire box to open. Boiler was not disturbed and no damage was
done.</p>

<p class="num" id="no12-70">No.12. Portsmouth. (<a href="#fig12f">Fig. 12.</a>)</p>
<p class="date">March 29th.</p>
<p class="cal">3 killed, 1 injured.</p>

<div class="figright" id="fig12f">
   <img src="images/i_064.png" alt="Cornish boiler extending outside of building" />
   <div class="caption">Fig. 12.</div>
</div>

<p>One of two. Cornish, 9 years old, 22ft. long, 6ft. diameter.

<span class="pagenum"><a id="Page_1870007">Pg '70-7</a></span>

Tube 3ft. diameter, 3/8 inch plates, 40 lbs. pressure. Gave way at
mid-feather wall where corroded to 1/32 inch, at a place where flues
were too narrow to enter. Two rings of plates were torn out and
blown into an adjoining street, while the reaction of the escaping
contents forced the boiler into a building in a very singular manner,
doing very great damage. This case is of peculiar interest, because
although the cause of explosion was so plain to see, all the old
theories of decomposition of steam, and ignition of hydrogen, were
revived, and it was even stated that "a bad boiler could not
explode, as the corroded part would give way, and allow the
steam to escape harmlessly," and any cause seemed to be considered
more probable than the plain and simple one, that it was
corroded to the thickness of card board. Like many other examples
this explosion shows that however well a boiler is tended, it should
be examined in the flues to make sure that it is safe.</p>

<p class="num" id="no13-70">No.13. Manchester.</p>
<p class="date">March 30th.</p>
<p class="cal">2 killed, 3 injured.</p>

<p>Underground. Some alterations were being done to some brick
arching, which fell upon and broke steam pipes, and the escape of
steam suffocated those near.</p>

<p class="num" id="no14-70">No.14. Warrington. (<a href="#fig13f">Fig. 13.</a>)</p>
<p class="date">April 13th.</p>
<p class="cal">6 killed, 3 injured.</p>

<div class="figright" id="fig13f">
   <img src="images/i_208.png" alt="Lancashire boiler" />
   <div class="caption">Fig. 13.</div>
</div>

<p><span class="pagenum"><a id="Page_1870008">Pg '70-8</a></span></p>

<p>Lancashire, used for evaporation only, 24ft. 6in. long, 8ft.
diameter, 3/8 inch plates, and usually worked with little or no
pressure.</p>

<p>The boiler was very old and much patched, and incapable of bearing
the 15 lbs. pressure which was temporarily put upon it.</p>

<p class="num" id="no15-70">No.15. Scotland.</p>
<p class="date">April 18th.</p>
<p class="cal">none injured.</p>

<p>Plain cylinder, said to have exploded from shortness of water,
but no particulars have been obtained.</p>

<p class="num" id="no16-70">No.16. Cornwall. (<a href="#fig14f">Fig. 14.</a>)</p>
<p class="date">April 18th.</p>
<p class="cal">1 killed, 1 injured.</p>

<div class="figright" id="fig14f">
   <img src="images/i_209.png" alt="very old Cornish boiler" />
   <div class="caption">Fig. 14.</div>
</div>

<p>One of two. Cornish, very old, 34ft. long, 6ft. diameter. Tube
3ft. 10in. diameter, 3/8 inch plates, 50 lbs. pressure. The tube
collapsed and the front part was blown out, and the boiler was
forced back a little. It was said to have been short of water, but
the weakness of a tube of such large diameter was most likely the
true cause.</p>

<p class="num" id="no17-70">No.17. Wellington. (<a href="#fig15f">Fig. 15.</a>)</p>
<p class="date">April 22nd.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig15f">
   <img src="images/i_210a.png" alt="very old balloon boiler" />
   <div class="caption">Fig. 15.</div>
</div>

<p>One of two. Balloon, very old, 11ft. high, 9ft. 6in. diameter, 3/8
inch plates, 5 lbs. pressure. The bottom was corroded externally

<span class="pagenum"><a id="Page_1870009">Pg '70-9</a></span>

to 1/8 inch, and temporarily repaired with screw patches, and was so
reduced in strength that it gave way at the ordinary pressure.</p>

<p>The top was blown about 20 yards away, but little damage was
done.</p>

<p class="num" id="no18-70">No.18. Cornwall.</p>
<p class="date">May.</p>
<p class="cal">none injured.</p>

<p>Cornish, 30ft. long, 6ft. diameter. Tube 3ft. 6in. diameter,
40 lbs. pressure. Boiler gave way under bottom where corroded
very thin, but little damage was done.</p>

<p class="num" id="no19-70">No.19. Darlaston. (<a href="#fig16f">Fig. 16.</a>)</p>
<p class="date">May.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig16f">
   <img src="images/i_210b.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 16.</div>
</div>

<p>Cornish, 15ft. long, 4ft. 3in. diameter. Tube 1ft. 6in. diameter,
7/16 inch plates, 40 lbs. pressure. Tube collapsed and ruptured, having
been softened by overheating through shortness of water. Very little
damage was done.</p>

<p class="num" id="no20-70">No.20. Westbromwich. (<a href="#fig17f">Fig. 17.</a>)</p>
<p class="date">May 12th.</p>
<p class="cal">2 killed.</p>

<div class="figright" id="fig17f">
   <img src="images/i_072a.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 17.</div>
</div>

<p>One of three. Plain cylinder, 5 years old, 34ft. long, 6ft.

<span class="pagenum"><a id="Page_1870010">Pg '70-10</a></span>

diameter, 7/16 inch plates, 45 lbs. pressure. Gave way by the rent of
a ripped seam over the fire, which had been repeatedly temporarily
patched without restoring the strength or stopping the rip. Three rings
were torn out of the middle, while the front end was blown into the
bed room of a house, and the back part of the boiler was thrown across
a canal through two walls into a distant street. Great damage was
done.</p>

<p class="num" id="no21-70">No.21. Dublin. (<a href="#fig18f">Fig. 18.</a>)</p>
<p class="date">May 18th.</p>
<p class="cal">3 killed, 6 injured.</p>

<div class="figright" id="fig18f">
   <img src="images/i_211b.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 18.</div>
</div>

<p>Cornish. Second-hand, but just started at this place, 26ft. long,
6ft. diameter. Tube 3ft. diameter, 3/8 inch plates, 40 lbs. usual
pressure. Tube collapsed from end to end. The pressure at time was
supposed to be 70 lbs., and as there was no evidence of shortness of
water, it is presumed the tube gave way from weakness. The boiler was
moved forward about 20 feet, but much damage was done to premises.</p>

<p><span class="pagenum"><a id="Page_1870011">Pg '70-11</a></span></p>

<p class="num" id="no22-70">No.22. Bury. (<a href="#fig19f">Fig. 19.</a>)</p>
<p class="date">May 25th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig19f">
   <img src="images/i_212a.png" alt="domestic saddle boiler" />
   <div class="caption">Fig. 19.</div>
</div>

<p>Domestic Saddle, 5ft. long, 3ft. high, 2ft. 6in. wide, 3/8 inch
plates, 15 lbs. pressure, the cistern being 30ft. above. There were no
stays between the inner and outer shell, and the space between them was
too small to allow proper circulation of water to keep the plates from
overheating, so that it was hardly fit for its ordinary pressure, and
the top was blown off.</p>

<p class="num" id="no23-70">No.23. Kidsgrove. (<a href="#fig20f">Fig. 20.</a>)</p>
<p class="date">May 26th.</p>
<p class="cal">13 killed, 9 injured.</p>

<div class="figright" id="fig20f">
   <img src="images/i_074c.png" alt="four furnace upright boiler" />
   <div class="caption">Fig. 20.</div>
</div>

<p>One of three. Four Furnace Upright, 12 years old, 17ft. 6in. high,
9ft. diameter. Centre tube 5ft. 9in. diameter, 3/8 inch plates, 40 lbs.
pressure. The centre tube was much corroded on the inside and collapsed
inwards from consequent weakness, allowing the contents to issue at the
bottom of the boiler, and the reaction sent the whole boiler high up
into the air, and on to a roof causing great damage.</p>

<p><span class="pagenum"><a id="Page_1870012">Pg '70-12</a></span></p>

<p class="num" id="no24-70">No.24. Lowestoft. (<a href="#fig21f">Fig. 21.</a>)</p>
<p class="date">May 27th.</p>
<p class="cal">2 killed.</p>

<div class="figright" id="fig21f">
   <img src="images/i_213a.png" alt="crane of donkey boiler" />
   <div class="caption">Fig. 21.</div>
</div>

<p>Crane or Donkey boiler on board a vessel. About 6ft. high, and 3ft.
diameter, 25 lbs. pressure. The internal fire box collapsed from the
softening of the plates through shortness of water, the blow off pipe
having been left open too long. Little or no injury was done to the
ship.</p>

<p class="num" id="no25-70">No.25. Birmingham. (<a href="#fig22f">Fig. 22.</a>)</p>
<p class="date">June 2nd.</p>
<p class="cal">2 killed, 1 injured.</p>

<div class="figright" id="fig22f">
   <img src="images/i_066b.png" alt="Cornish boiler" />
   <div class="caption">Fig. 22.</div>
</div>

<p>Cornish, 6 years old, 21ft. long, 6ft. diameter. Tube 3ft. diameter,
3/8 inch plates, 40 lbs. pressure. The tube was so much weakened by
cracks and by being out of true circle, that it collapsed from end to
end at the ordinary working pressure.</p>

<p class="num" id="no26-70">No.26. Wigan. (<a href="#fig23f">Fig. 23.</a>)</p>
<p class="date">June 6th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig23f">
   <img src="images/i_213c.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 23.</div>
</div>

<p><span class="pagenum"><a id="Page_1870013">Pg '70-13</a></span></p>

<p>One of two. Cornish, 28ft. 7in. long, 5ft. 4in. diameter. Tube
3ft. diameter, slightly oval, 3/8 inch plates, 50 lbs. pressure. Tube
collapsed over the fire and ruptured from weakness. The boiler
was not moved and the damage was not great.</p>

<p class="num" id="no27-70">No.27. Bury.</p>
<p class="date">June 9th.</p>
<p class="cal">1 injured.</p>

<p>Lancashire. The plates were reduced to 1/16 inch by external
corrosion, so that the boiler was not able to bear the ordinary
pressure, but no details have been obtained.</p>

<p class="num" id="no28-70">No.28. Workington. (<a href="#fig24f">Fig. 24.</a>)</p>
<p class="date">June 9th.</p>
<p class="cal">7 injured.</p>

<div class="figright" id="fig24f">
   <img src="images/i_214a.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 24.</div>
</div>

<p>One of two. Cornish, nearly new, 16ft. long, 5ft. diameter,
3/8 inch plates, 45 lbs. pressure. Three plates over fire collapsed
from overheating through shortness of water.</p>

<p class="num" id="no29-70">No.29. Nottingham. (<a href="#fig25f">Fig. 25.</a>)</p>
<p class="date">June 13th.</p>
<p class="cal">3 injured.</p>

<div class="figright" id="fig25f">
   <img src="images/i_214b.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 25.</div>
</div>

<p>Ten years old. Plain cylinder, with flat ends, 10ft. long, 2ft.
diameter, diagonal seams, &frac14; inch plates, 25 lbs. pressure. The

<span class="pagenum"><a id="Page_1870014">Pg '70-14</a></span>

whole shell was blown 80 yards to the front, and the chimney and
engine house much damaged. It was much corroded and badly
patched, so as to be unfit to carry pressure.</p>

<p class="num" id="no30-70">No.30. Blackburn. (<a href="#fig26f">Fig. 26.</a>)</p>
<p class="date">June 17th.</p>
<p class="cal">2 killed, 1 injured.</p>

<div class="figright" id="fig26f">
   <img src="images/i_215a.png" alt="Galloway boiler" />
   <div class="caption">Fig. 26.</div>
</div>

<p>Sixteen years old. Galloway, 26ft. long, 7ft. diameter, 3/8 inch
plates, 56 lbs. pressure. There was a combustion chamber between
the furnace tubes and the main tube, and this had been lately
repaired insecurely, and gave way and burst upwards. The boiler
was not moved, but the contents issued so violently that a good deal
of damage was done to surrounding premises.</p>

<p class="num" id="no31-70">No.31. Glasgow. (<a href="#fig27f">Fig. 27.</a>)</p>
<p class="date">June 17th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig27f">
   <img src="images/i_215b.png" alt="crane boiler" />
   <div class="caption">Fig. 27.</div>
</div>

<p>Crane Boiler, about 2 years old, 7ft. high, 4ft. diameter, 3/8 inch

<span class="pagenum"><a id="Page_1870015">Pg '70-15</a></span>

plates, 50 lbs. pressure. The internal fire box collapsed and the
external shell was blown to pieces. There was no sign of shortness
of water, but it is supposed that the fire box was not circular, and
therefore too weak to bear the ordinary pressure.</p>

<p class="num" id="no32-70">No.32. Bilston. (<a href="#fig28f">Fig. 28.</a>)</p>
<p class="date">June 21st.</p>
<p class="cal">2 killed, 6 injured.</p>

<div class="figright" id="fig28f">
   <img src="images/i_071b.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 28.</div>
</div>

<p>One of seven. Plain cylinder, 30 years old, 30ft. long, 8ft. 3in.
diameter, &frac12; inch plates, 35 lbs. pressure. It gave way over fire
place, where it had been weakened by frequent repair, which had
caused a seam rip near a patch. The fragments were widely
scattered, and much damage was done to the premises. The
insecurity of boilers so frequently repaired with patch upon patch
has been often pointed out.</p>

<p class="num" id="no33-70">No.33. Darlington. (<a href="#fig29f">Fig. 29.</a>)</p>
<p class="date">June 24th.</p>
<p class="cal">2 injured.</p>

<div class="figright" id="fig29f">
   <img src="images/i_217a.png" alt="two furnace upright boiler" />
   <div class="caption">Fig. 29.</div>
</div>

<p>One of twelve. Two Furnace Upright, about 2 years old, 20ft.

<span class="pagenum"><a id="Page_1870016">Pg '70-16</a></span>

high, 8ft. diameter, 7/16 inch plates, 30 lbs. pressure. The water
was allowed to run so low that the plates softened by the overheating,
and a small piece was blown open and threw down the
brickwork.</p>

<p class="num" id="no34-70">No.34. Dudley. (<a href="#fig30f">Fig. 30.</a>)</p>
<p class="date">June 25th.</p>
<p class="cal">2 injured.</p>

<div class="figright" id="fig30f">
   <img src="images/i_217b.png" alt="balloon boiler" />
   <div class="caption">Fig. 30.</div>
</div>

<p>One of two. Balloon, 34 years old, 12ft. diameter, 10ft. high,

<span class="pagenum"><a id="Page_1870017">Pg '70-17</a></span>

3/8 inch plates, 7 lbs. pressure. There were no stays, and the boiler
was of very weak shape, and as the boiler it worked with was
loaded to 15 lbs., it is presumed this also was exposed to that
pressure, and burst in consequence. It gave way at the angle at
front over the fire, and was thrown over the engine house.</p>

<p class="num" id="no35-70">No.35. Manchester. (<a href="#fig31f">Fig. 31.</a>)</p>
<p class="date">June 27th.</p>
<p class="cal">2 killed, 1 injured.</p>

<div class="figright" id="fig31f">
   <img src="images/i_065a.png" alt="Galloway boiler" />
   <div class="caption">Fig. 31.</div>
</div>

<p>One of four. Galloway, 4 years old, 32ft. long, 8ft. diameter,
7/16 inch plates. Tube 2ft. 10in. diameter, originally intended for
40 lbs., but worked at 65 lbs. pressure. The left hand tube
collapsed sideways, having been very much weakened by internal
corrosion.</p>

<p class="num" id="no36-70">No.36.</p>
<p class="date">July 2nd.</p>
<p class="cal">1 injured.</p>

<p>Marine. One of the oval tubes collapsed. The boiler was
worked at a higher pressure than it was capable of bearing safely,
but no particulars have been obtained.</p>

<p class="num" id="no37-70">No.37. Scotland.</p>
<p class="date">July 3rd.</p>
<p class="cal">2 killed, 3 injured.</p>

<p>Plain Cylinder, 3 years old, 20ft. long, 4ft. diameter, 25lbs.
pressure. It was so corroded inside about the water line from bad
water, that it gave way at the ordinary pressure. The boiler was
thrown 160 yards from its seat.</p>

<p><span class="pagenum"><a id="Page_1870018">Pg '70-18</a></span></p>

<p class="num" id="no38-70">No.38.</p>
<p class="date">July 29th.</p>
<p class="cal">none injured.</p>

<p>Cornish, 26ft. long, 5ft. 9in. diameter, tube 3ft. 6in. diameter,
7/16 inch plates, 35 lbs. pressure. The boiler rent open where externally
corroded to 1/32 inch, and 3 widths of plates were torn away.</p>

<p class="num" id="no39-70">No.39. Nottingham.</p>
<p class="date">August 12th.</p>
<p class="cal">none injured.</p>

<p>Tubulous Boiler, quite new, made entirely of tubes. One tube
gave way at defective weld, but no other damage was done.</p>

<p class="num" id="no40-70">No.40. Leicester. (<a href="#fig32f">Fig. 32.</a>)</p>
<p class="date">August 13th.</p>
<p class="cal">4 killed, 5 injured.</p>

<div class="figright" id="fig32f">
   <img src="images/i_219.png" alt="nearly new upright boiler" />
   <div class="caption">Fig. 32.</div>
</div>

<p>Upright Boiler, nearly new, 10ft. high, 5ft. diameter, with internal
fire box, &frac12; inch plates, 45 lbs. pressure. The shell was rent
into many pieces, which were widely scattered, doing much damage.
The safety valve was defective and incapable of relieving the pressure,
and the spring indicated wrongly, so that a much higher
pressure was used than the boiler could bear safely.</p>

<p class="num" id="no41-70">No.41. Newcastle-on-Tyne. (<a href="#fig33f">Fig. 33.</a>)</p>
<p class="date">Sep. 14th.</p>
<p class="cal">5 killed, 20 injured.</p>

<div class="figright" id="fig33f">
   <img src="images/i_220a.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 33.</div>
</div>

<p>One of two. Plain Cylinder, with plates arranged lengthways,
17 years old, 27ft. long, 6ft. diameter, 3/8 inch plates, 30lbs. pressure,

<span class="pagenum"><a id="Page_1870019">Pg '70-19</a></span>

mechanically fired. It had just been extensively repaired over the
fire, but it gave way at the back end, where a plate had been put
in some time before, and it is supposed that a seam rip or injury
to the old plate, not visible outside or in, was then set up,
which was perhaps increased by the strain of late repairs and gave
way as soon as steam was again raised to working pressure. See <a
href="#no55-70">No. 55</a> this year and many others in past years of
similar construction.</p>

<p class="num" id="no42-70">No.42. Nottingham. (<a href="#fig34f">Fig. 34.</a>)</p>
<p class="date">September 15th.</p>
<p class="cal">1 killed.</p>

<div class="figright" id="fig34f">
   <img src="images/i_220b.png" alt="tubulous boiler" />
   <div class="caption">Fig. 34.</div>
</div>

<p>Tubulous, or all tubes, 1&frac12; years old, 100 lbs. pressure. Steam
was being raised with too little water in the boiler, so that the tube
became overheated and incapable of bearing pressure, and rent open,
and as the boiler was in a small space the steam suffocated the
attendant, but the boiler was not disturbed or the premises injured.</p>

<p class="num" id="no43-70">No.43. Tunstall. (<a href="#fig35f">Fig. 35.</a>)</p>
<p class="date">September 17th.</p>
<p class="cal">3 killed, 1 injured.</p>

<div class="figright" id="fig35f">
   <img src="images/i_221a.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 35.</div>
</div>

<p>One of four. Plain Cylinder, 8 years old, 36ft. long, 5ft. diameter,
3/8 inch plates, 50 lbs. pressure. It gave way at fifth seam, where a

<span class="pagenum"><a id="Page_1870020">Pg '70-20</a></span>

seam rip, caused by bad repair, had so far weakened it that it was
unable to bear the usual pressure, and the ends were blown in
opposite directions.</p>

<p class="num" id="no44-70">No.44. Exeter. (<a href="#fig36f">Fig. 36.</a>)</p>
<p class="date">September 27th.</p>
<p class="cal">1 killed.</p>

<div class="figright" id="fig36f">
   <img src="images/i_221b.png" alt="Lancashire boiler" />
   <div class="caption">Fig. 36.</div>
</div>

<p>Lancashire, 2 years old, 31ft. long, 7ft. diameter, tube 2ft. 10in.
diameter, with 56 Field tubes in each, 3/8 inch plates, 45 lbs. pressure.
The right hand tube collapsed and ruptured from softening of plates
through shortness of water. The fire was blown out and set the
premises on fire and much damage was done.</p>

<p class="num" id="no45-70">No.45. Cardiff.</p>
<p class="date">October 1st.</p>
<p class="cal">1 killed, 2 injured.</p>

<p>Locomotive, 4&frac12; years old, 14ft. long, 4ft. diameter, 7/16 inch plates,
120 lbs. pressure. The fire box was reduced to 1/32 inch by corrosion,
and unable to bear the usual pressure and rent open, and the
escaping contents rushed out at the fire doors and injured those near.</p>

<p><span class="pagenum"><a id="Page_1870021">Pg '70-21</a></span></p>

<p class="num" id="no46-70">No.46. Liverpool. (<a href="#fig37f">Fig. 37.</a>)</p>
<p class="date">October 4th.</p>
<p class="cal">4 killed, 4 injured.</p>

<div class="figright" id="fig37f">
   <img src="images/i_222a.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 37.</div>
</div>

<p>Plain Cylinder, 6ft. 6in. long, 3ft. 6in. diameter, 3/8 inch plates,
80 lbs. pressure. The plates were corroded both inside and out,
and in some places reduced to less than 1/16 inch in thickness, and it
was quite unfit to bear the ordinary pressure. The damage to the
surrounding property was very great although the boiler was so
small. The shell of the boiler was thrown across a street into an
upper room of the house opposite.</p>

<p class="num" id="no47-70">No.47. Bathgate.</p>
<p class="date">October 14th.</p>
<p class="cal">2 injured.</p>

<p>Rag Boiler. The boiler became exposed to higher pressure than
it was intended to bear. The boiler house was destroyed, but no
particulars have been obtained.</p>

<p class="num" id="no48-70">No.48. Walsall. (<a href="#fig38f">Fig. 38.</a>)</p>
<p class="date">October 19th.</p>
<p class="cal">1 killed, 2 injured.</p>

<div class="figright" id="fig38f">
   <img src="images/i_222b.png"  alt="one tube Cornish boiler" />
   <div class="caption">Fig. 38.</div>
</div>

<p>Cornish, 7 years old, 13ft. 3in. long, 5ft. 6in. diameter, tube 3ft.
6in. diameter, 3/8 inch plates, and supposed to work at 30 lbs. pressure.
The gauge was so out of order that it only indicated half the
real pressure. The tube was not in good condition and had leaked
very much and was quite unfit for the pressure of 60 lbs. to which

<span class="pagenum"><a id="Page_1870022">Pg '70-22</a></span>

the valve was loaded. The tube collapsed beyond the bridge, and
the contents issued at the back and drove the boiler forward 30 feet
and into a workshop.</p>

<p class="num" id="no49-70">No.49. Soho. (<a href="#fig39f">Fig. 39.</a>)</p>
<p class="date">October 19th.</p>
<p class="cal">1 killed, 1 injured.</p>

<div class="figright" id="fig39f">
   <img src="images/i_223a.png" alt="Lancashire boiler" />
   <div class="caption">Fig. 39.</div>
</div>

<p>One of four. Lancashire, 23ft. long, 7ft. diameter, tube 2ft. 6in.
diameter, 30 lbs. pressure, usually, but 15 lbs. at time of explosion.
The left side of left tube collapsed and rent owing to shortness of
water.</p>

<p class="num" id="no50-70">No.50. North Wales. (<a href="#fig40f">Fig. 40.</a>)</p>
<p class="date">October 19th.</p>
<p class="cal">1 killed, 8 injured.</p>

<div class="figright" id="fig40f">
   <img src="images/i_223b.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 40.</div>
</div>

<p>One of two. Cornish, 26ft. long, 5ft. 6in. diameter, tube 3ft.
diameter, 7/16 inch plates, 23 lbs. pressure. The bottom was so
thinned by external corrosion that it was not able to bear the usual
pressure and rent open. The boiler was turned upside down, and
the house much injured.</p>

<p><span class="pagenum"><a id="Page_1870023">Pg '70-23</a></span></p>

<p class="num" id="no51-70">No.51. Berwick. (<a href="#fig41f">Fig. 41.</a>)</p>
<p class="date">October 21st.</p>
<p class="cal">1 killed.</p>

<div class="figright" id="fig41f">
   <img src="images/i_224a.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 41.</div>
</div>

<p>Cornish, 12ft. long, 4ft. 3in. diameter, tube 2ft. 4&frac12;in. diameter,
3/8 inch plates, 32 lbs. pressure. The tube collapsed, having become
overheated through shortness of water.</p>

<p class="num" id="no52-70">No.52. Sheffield. (<a href="#fig42f">Fig. 42.</a>)</p>
<p class="date">October 26th.</p>
<p class="cal">1 killed, 1 injured.</p>

<div class="figright" id="fig42f">
   <img src="images/i_224b.png" alt="locomotive" />
   <div class="caption">Fig. 42.</div>
</div>

<p>Locomotive, 11 years old, 9ft. 6in. long, 4ft. diameter, &frac12; inch
plates, 80 lbs. pressure. The top plate over fire box was blown off,
having given way along a "furrow" caused by corrosion in a line
of strain owing to position of stays. It was in a part of the boiler
where it is not usual to find it, and as it could not be seen, it
increased until unable to bear the usual pressure.</p>

<p class="num" id="no53-70">No.53. Darlaston. (<a href="#fig43f">Fig. 43.</a>)</p>
<p class="date">October 27th.</p>
<p class="cal">3 injured.</p>

<div class="figright" id="fig43f">
   <img src="images/i_224c.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 43.</div>
</div>

<p>Plain Cylinder, 22ft. long, 4ft. diameter, 7/16 inch plates, 25 lbs.

<span class="pagenum"><a id="Page_1870024">Pg '70-24</a></span>

pressure. The water was allowed to get so low that the sides were
softened by overheating, and rent open. The boiler was not moved
and only a few bricks were disturbed.</p>

<p class="num" id="no54-70">No.54. Cornwall. (<a href="#fig44f">Fig. 44.</a>)</p>
<p class="date">October 27th.</p>
<p class="cal">1 killed.</p>

<div class="figright" id="fig44f">
   <img src="images/i_225.png" alt="Cornish boiler" />
   <div class="caption">Fig. 44.</div>
</div>

<p>One of three. Cornish, 12 years old, 36ft. long, 6ft. diameter,
tube 3ft. 9in. diameter, 3/8 inch plates, 38 lbs. pressure. The tube
collapsed from end to end, the front and central parts being blown
out. The shell and back of tube were thrown in one piece to the
rear, and much damage was done. It was supposed to have been
short of water, because the tube had collapsed, but it is more likely
it collapsed because of its weakness without strengthening rings.
A tube in this boiler collapsed in a similar way about 5 years
previously.</p>

<p class="num" id="no55-70">No.55. Newcastle. (<a href="#fig45f">Fig. 45.</a>)</p>
<p class="date">November 17th.</p>
<p class="cal">1 killed, 2 injured.</p>

<div class="figright" id="fig45f">
   <img src="images/i_226a.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 45.</div>
</div>

<p>One of seven. Plain Cylinder, with plates arranged lengthways, 30 years
old, 26ft. long, 6ft. diameter, 3/8 inch plates, 35 lbs. pressure,
mechanically fired. Gave way at a seam on the right hand side of the
fire place, where the insertion of a new plate had caused injury to the
old plate, and it divided into two parts which were sent in different
directions. The uncertainty and treacherousness of these

<span class="pagenum"><a id="Page_1870025">Pg '70-25</a></span> straight

seamed boilers has often been pointed out. See <a href="#no41-70">No.
41</a>, and many examples in former years.</p>

<p class="num" id="no56-70">No.56. South Wales.</p>
<p class="date">November 19th.</p>
<p class="cal">none injured.</p>

<p>Cornish, 7ft. diameter, tube 4ft. diameter, 40 lbs. pressure. Tube
collapsed from weakness.</p>

<p class="num" id="no57-70">No.57. Shields. (<a href="#fig46f">Fig. 46.</a>)</p>
<p class="date">November 24th.</p>
<p class="cal">1 killed, 2 injured.</p>

<div class="figright" id="fig46f">
   <img src="images/i_226b.png" alt="marine boiler" />
   <div class="caption">Fig. 46.</div>
</div>

<p>One of two. Marine, second hand when put in 3 years since.
Return tube 12ft. 4in. long, slightly oval, 6ft. diameter at front,
and 5ft. 6in. at back; tube, oval, 3ft. 10in. wide, and 3ft. deep, 5/16
inch plates, 25 lbs. pressure. The tube collapsed. It was in such
a corroded and cracked condition, and so badly repaired, with screw
patches, that it was unable to bear the ordinary pressure.</p>

<p><span class="pagenum"><a id="Page_1870026">Pg '70-26</a></span></p>

<p class="num" id="no58-70">No.58. Manchester. (<a href="#fig47f">Fig 47.</a>)</p>
<p class="date">December 2nd.</p>
<p class="cal">3 injured.</p>

<div class="figright" id="fig47f">
   <img src="images/i_227a.png" alt="balloon boiler" />
   <div class="caption">Fig. 47.</div>
</div>

<p>One of two. Balloon, used for evaporating only, nearly new, 9ft.
high, and 9ft. diameter, &frac12; inch plates, not usually worked at any
pressure. The top was thrown 60 yards away, and the bottom left
on furnace. The boiler was temporarily exposed to pressure which
it was too weak a shape to bear.</p>

<p class="num" id="no59-70">No.59. Bilston. (<a href="#fig48f">Fig. 48.</a>)</p>
<p class="date">December 2nd.</p>
<p class="cal">1 killed, 2 injured.</p>

<div class="figright" id="fig48f">
   <img src="images/i_227b.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 48.</div>
</div>

<p>Plain Cylinder, 5 years old, 14ft. 9in. long, 4ft. 9in. diameter, 3/8
inch plates, 30 lbs. pressure. The water was allowed to get so low
that the sides became softened by overheating and rent open, and
blew the fire upon those near, but without disturbing the boiler or
brickwork.</p>

<p><span class="pagenum"><a id="Page_1870027">Pg '70-27</a></span></p>

<p class="num" id="no60-70">No.60. Hanley. (<a href="#fig49f">Fig. 49.</a>)</p>
<p class="date">December 16th.</p>
<p class="cal">1 killed, 5 injured.</p>

<div class="figright" id="fig49f">
   <img src="images/i_228a.png" alt="balloon boiler" />
   <div class="caption">Fig. 49.</div>
</div>

<p>One of two. Balloon, 30 years old, 15ft. diameter, 3/8 inch plates,
worked at 20 lbs. pressure. It rent in two and threw down the
engine house and chimney. The boiler was not intended to work
at more than 5 lbs. pressure, and was quite unable to bear the extra
pressure to which it was exposed.</p>

<p class="num" id="no61-70">No.61. Leeds. (<a href="#fig50f">Fig. 50.</a>)</p>
<p class="date">December 24th.</p>
<p class="cal">1 injured.</p>

<div class="figright" id="fig50f">
   <img src="images/i_228b.png" alt="domestic wrought iron boiler" />
   <div class="caption">Fig. 50.</div>
</div>

<p>Domestic, wrought iron, welded, 13&frac12; inches wide, 12 inches high.
The house had been empty, and the pipes to cistern, 26 feet above,

<span class="pagenum"><a id="Page_1870028">Pg '70-28</a></span>

had frozen, and when a fire was lighted the accumulated pressure,
having no escape, forced out the front.</p>

<p class="num" id="no62-70">No.62. Leamington. (<a href="#fig51f">Fig. 51.</a>)</p>
<p class="date">December 25th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig51f">
   <img src="images/i_229a.png" alt="domestic wrought iron saddle boiler" />
   <div class="caption">Fig. 51.</div>
</div>

<p>Domestic Saddle, wrought iron welded, 1ft. 9in. long, and the
same width and height. The circulating pipes were stopped by ice,
and the accumulated pressure forced down the underside and rent
open the joint. The building was injured.</p>

<p class="num" id="no63-70">No.63. Morley. (<a href="#fig52f">Fig. 52.</a>)</p>
<p class="date">December 25th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig52f">
   <img src="images/i_229b.png" alt="domestic wrought iron saddle boiler" />
   <div class="caption">Fig. 52.</div>
</div>

<p>Domestic Saddle, wrought iron welded, 2ft. 6in. long, 1ft. 6in.
wide and high. The circulating pipes being stopped by ice the
accumulated pressure forced out the plate on the under side. The
building was injured.</p>

<p class="num" id="no64-70">No.64. Liverpool. (<a href="#fig53f">Fig. 53.</a>)</p>
<p class="date">December 25th.</p>
<p class="cal">2 injured.</p>

<div class="figright" id="fig53f">
   <img src="images/i_229c.png" alt="domestic boiler" />
   <div class="caption">Fig. 53.</div>
</div>

<p>Domestic, 1ft. 8in. wide and high, 1ft. deep, &frac12; inch cast iron.
The circulating pipes were stopped with ice, and the accumulated
pressure forced out the front, and did great damage to the house.</p>

<p><span class="pagenum"><a id="Page_1870029">Pg '70-29</a></span></p>

<p class="num" id="no65-70">No.65. London. (<a href="#fig54f">Fig. 54.</a>)</p>
<p class="date">December 25th.</p>
<p class="cal">1 killed.</p>

<div class="figright" id="fig54f">
   <img src="images/i_230a.png" alt="wrought iron domestic boiler" />
   <div class="caption">Fig. 54.</div>
</div>

<p>Domestic, wrought iron, 1ft. 3in. wide, 1ft. 4in. high, 6in. deep,
3/8 inch thick. The circulating pipes to the cistern about 30ft. above
were stopped with ice, and the accumulated pressure rent the boiler
in the welded joints, and did great damage to the house.</p>

<p class="num" id="no66-70">No.66. Dukinfield. (<a href="#fig55f">Fig. 55.</a>)</p>
<p class="date">December 26th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig55f">
   <img src="images/i_230b.png" alt="cast iron domestic boiler" />
   <div class="caption">Fig. 55.</div>
</div>

<p>Domestic, cast iron, 3/8 inch thick, 1ft. 3in. wide, 1ft. deep. The
circulating pipes were frozen, and the pressure accumulated and
rent the boiler to fragments and did great damage to the room.</p>

<p class="num" id="no67-70">No.67. Northallerton. (<a href="#fig56f">Fig. 56.</a>)</p>
<p class="date">December 29th.</p>
<p class="cal">1 injured.</p>

<div class="figright" id="fig56f">
   <img src="images/i_230c.png" alt="locomotive" />
   <div class="caption">Fig. 56.</div>
</div>

<p><span class="pagenum"><a id="Page_1870030">Pg '70-30</a></span></p>

<p>Locomotive, 20 years old, 12ft. 9in. long, with plates arranged
lengthways, 3ft. 8in. diameter, 3/8 inch plates, 80 lbs. pressure.
The barrel appears to have given way on the under side near fire box,
and opened out and rent into fragments. As the pieces containing
the probable first rent were missing, nothing positive could be
ascertained. It may have contributed to the rupture that the engine
drew from the fire box instead of from the frame.</p>

<p class="num" id="no68-70">No.68. London. (<a href="#fig57f">Fig. 57.</a>)</p>
<p class="date">December 29th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig57f">
   <img src="images/i_231.png" alt="domestic wrought iron saddle boiler " />
   <div class="caption">Fig. 57.</div>
</div>

<p>Domestic, Saddle, wrought iron, welded, 1ft. 6in. long, 1ft. 2in.
wide, and 1ft. high, 3/8 inch thick. The circulating pipes to cistern
25ft. above were frozen, and the accumulated pressure forced the
crown out of under side of boiler, and caused great damage to
premises.</p>

<p class="num" id="no69-70">No.69. London.</p>
<p class="date">December 30th.</p>
<p class="cal">none injured.</p>

<p>Domestic, the circulating pipes were frozen, and the accumulated
pressure caused the boiler to rent open, but little damage was done.</p>

<p class="num" id="no70-70">No.70. Burton.</p>
<p class="date">Date not ascertained.</p>
<p class="cal">1 killed.</p>

<p>Plain Cylinder, underground, internally corroded until too weak
to bear ordinary pressure.</p>

<hr class="tb" />

<p class="center"><i>R. Broomhall, Printer, Stourbridge.</i></p>

<p><span class="pagenum"><a id="Page_1870031">Pg '70-31</a></span></p>

<hr class="chap" />

<p><span class="pagenum"><a id="Page_1871001">Pg '71-1</a></span></p>

<h2 id="BOILER_EXPLOSIONS_IN_1871">BOILER EXPLOSIONS IN 1871.</h2>

<p class="num" id="no1-71">No.1. Tranmere. (<a href="#fig1g">Fig. 1.</a>)</p>
<p class="date">January 1st.</p>
<p class="cal">1 injured.</p>

<div class="figright" id="fig1g">
   <img src="images/i_234a.png" alt="domestic cast iron boiler" />
   <div class="caption">Fig. 1.</div>
</div>

<p>Domestic. Cast-iron, 1ft. 4in. wide, 1ft. high, and 11in. deep.
The circulating pipes being frozen the pressure accumulated, and
rent the boiler into pieces, doing great damage.</p>

<p class="num" id="no2-71">No.2. Rochdale. (<a href="#fig2g">Fig. 2.</a>)</p>
<p class="date">January 2nd.</p>
<p class="cal">1 injured.</p>

<div class="figright" id="fig2g">
   <img src="images/i_234b.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 2.</div>
</div>

<p>Plain cylinder, 11ft. long, 3ft. 1in. diameter, 3/8 inch plates, 25 lbs.
pressure. Ruptured at a bad patch over grate, around which were

<span class="pagenum"><a id="Page_1871002">Pg '71-2</a></span>

many old cracks, and the rent passed along the bottom, and through
the unguarded manhole, and round several of the transverse seams,
dividing the boiler into 4 or 5 pieces, which were widely scattered,
but are arranged in sketch near their original position.</p>

<p class="num" id="no3-71">No.3.</p>
<p class="date">January 2nd.</p>
<p class="cal">none injured.</p>

<p>Cornish, 32ft. long, 6ft. 6in. diameter, 3/8 inch plates, 30 lbs.
pressure. Tube ruptured at first seam over the fire from weakness
caused by internal corrosion.</p>

<p class="num" id="no4-71">No.4. Middlesbro. (<a href="#fig3g">Fig. 3.</a>)</p>
<p class="date">January 4th.</p>
<p class="cal">1 killed.</p>

<div class="figright" id="fig3g">
   <img src="images/i_235a.png" alt="domestic boiler" />
   <div class="caption">Fig. 3.</div>
</div>

<p>Domestic, 1ft. 3in. wide, 1ft. high, 11in. deep, 5/16 inch thick.
The circulating pipes being frozen, the pressure accumulated and
rent the boiler open, doing considerable damage.</p>

<p class="num" id="no5-71">No.5. Stirchley. (<a href="#fig4g">Fig. 4.</a>)</p>
<p class="date">January 9th.</p>
<p class="cal">1 killed, 4 injured.</p>

<div class="figright" id="fig4g">
   <img src="images/i_235b.png" alt="Lancashire boiler" />
   <div class="caption">Fig. 4.</div>
</div>

<p>One of five, about 30 years old. Lancashire, 18ft. 2in. long,

<span class="pagenum"><a id="Page_1871003">Pg '71-3</a></span>

7ft. 6in. diameter. Tubes 2ft. diameter, 3/8 inch plates, 12 lbs.
pressure. Ruptured at corroded steam pipe joint at top of front
end, and the rent followed along the angle ring of shell which was
also corroded, and then along the seams of some plates in the
bottom, placed longitudinally, allowing the top of the boiler to open
up like a lid, without moving it much out of its original position.</p>

<p class="num" id="no6-71">No.6. Cornwall.</p>
<p class="date">January 12th.</p>
<p class="cal">1 killed.</p>

<p>Cornish, 30ft. long, 6ft. diameter, 7/16 inch plates, 35 lbs. pressure.
The ball weight of the safety valve was unusually near the steam
pipe, and it is supposed that the boy who was scalded having put
his dinner on the pipe to warm, it slipped between the ball and
pipe; and that in trying to extricate it he lifted the valve which
was held open by the "pasty" wedged under the ball.</p>

<p class="num" id="no7-71">No.7. Dalry.</p>
<p class="date">January 13th.</p>
<p class="cal">3 injured.</p>

<p>One of two, 25 years old. Plain cylinder, 24ft. long, 4ft. diameter,
5/16 inch plates, 30 lbs. pressure. Gave way at a ring seam where much
corroded near the back end, which was blown to the rear, the front end
being thrown considerably forwards, and the shell was torn into many
fragments which damaged the engine house, and so injured the other
boiler that it also was rent into pieces and thrown some distance
away. One safety valve was made to serve for the two boilers, and the
connecting valve being shut there was no escape from this boiler, so
that the bursting pressure soon accumulated. A similar boiler attached
to the same engine exploded in April, 1870, and is mentioned as <a
href="#no15-70">No. 15</a> in the "records" of that year.</p>

<p class="num" id="no8-71">No.8. S. Wales.</p>
<p class="date">January 15th.</p>
<p class="cal">none injured</p>

<p>Plain cylinder, 5 years old, 35ft. 6in. long, 4ft. 10in. diameter,
&frac12; inch plates, 55 lbs. pressure. Some plates over the fire became
red hot from the accumulation of scale some inches thick upon them
and gave way, and the reaction of the issuing contents sent the
boiler some distance and did much damage.</p>

<p><span class="pagenum"><a id="Page_1871004">Pg '71-4</a></span></p>

<p class="num" id="no9-71">No.9. Manchester.</p>
<p class="date">January 16th.</p>
<p class="cal">1 injured.</p>

<p>Plain cylinder, flat ends, very old, 8ft. 4in. long, 3ft. diameter,
3/8 inch plates, 50 lbs. pressure. The front plate was blown out, and
the boiler was thrown backwards for some distance. The boiler was
corroded until too weak to bear the ordinary pressure.</p>

<p class="num" id="no10-71">No.10. Sunderland.</p>
<p class="date">January 17th.</p>
<p class="cal">1 killed, 1 injured.</p>

<p>Marine. The steam expansion joint was placed between two
opposite curves in the pipe, and one end drew out when first under
pressure.</p>

<p class="num" id="no11-71">No.11. Leslie.</p>
<p class="date">January 26th.</p>
<p class="cal">2 killed.</p>

<p>Cornish, 10ft. long, 4ft. diameter. Tube 2ft. 4in. diameter, plates
5/16 inch, 40 lbs. pressure. Gave way at bottom where it rested on
the brickwork, the plates being completely eaten away by external
corrosion.</p>

<p class="num" id="no12-71">No.12. Gateshead. (<a href="#fig5g">Fig. 5.</a>)</p>
<p class="date">January 27th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig5g">
   <img src="images/i_237a.png" alt="domestic boiler" />
   <div class="caption">Fig. 5.</div>
</div>

<p>Domestic, 3ft. high, 2ft. wide, and 1ft. 1in. deep, 3/8 inch plates.
The circulating pipes being frozen, the pressure accumulated, and
rent the boiler open doing great damage.</p>

<p class="num" id="no13-71">No.13. Bradford. (<a href="#fig6g">Fig. 6.</a>)</p>
<p class="date">February 1st.</p>
<p class="cal">1 killed.</p>

<div class="figright" id="fig6g">
   <img src="images/i_237b.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 6.</div>
</div>

<p>Plain cylinder, 5 years old, flat ends, 7ft. 5in. long, 3ft. 4in.

<span class="pagenum"><a id="Page_1871005">Pg '71-5</a></span>

diameter, 3/8 inch plates, 45 lbs. pressure. The
safety valve was loaded to 70 lbs., and this pressure
was too great for the insufficient stay to the flat
end, which was blown out, the boiler being thrown
backwards.</p>

<p class="num" id="no14-71">No.14. Dover.</p>
<p class="date">February 5th.</p>
<p class="cal">1 killed.</p>

<p>Marine, 70 lbs. pressure. The boiler was not
moved from its place, and the damage appeared to
have been slight, but no particulars have been
obtained.</p>

<p class="num" id="no15-71">No.15. Newcastle. (<a href="#fig7g">Fig. 7.</a>)</p>
<p class="date">Feb. 10th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig7g">
   <img src="images/i_238a.png" alt="chimney boiler" />
   <div class="caption">Fig. 7.</div>
</div>

<p>One of three, 3 years old. Chimney, 27ft. high,
5ft. diameter. Tube 2ft. 9in. diameter, 3/8 inch
plates, 25 lbs. pressure. Collapsed about half-way
up the tube from overheating through shortness
of water.</p>

<p class="num" id="no16-71">No.16. Birmingham. (<a href="#fig8g">Fig. 8.</a>)</p>
<p class="date">February 15th.</p>
<p class="cal">3 injured.</p>

<div class="figright" id="fig8g">
   <img src="images/i_238b.png" alt="portable upright boiler" />
   <div class="caption">Fig. 8.</div>
</div>

<p>One of two, 1 year old. Portable upright, 6ft. high, 3ft. diameter,

<span class="pagenum"><a id="Page_1871006">Pg '71-6</a></span>

7/16 inch plates, 25 lbs. pressure. There was but one safety valve,
and that was on the other boiler. The junction valve between the
boilers was closed, when left for the night, without the fire being
properly put out, and there being no outlet for the steam the
pressure accumulated, and the boiler ruptured at the unguarded
manhole and rent into fragments, much damaging the closely
packed houses near.</p>

<p class="num" id="no17-71">No.17. Stockton.</p>
<p class="date">March 8th.</p>
<p class="cal">none injured.</p>

<p>Locomotive. The connecting rod broke and pierced the boiler,
allowing contents to issue violently. A similar case was mentioned
as <a href="#no27-68">No. 27</a>, July 21st, 1868, and others have occurred in previous
years.</p>

<p class="num" id="no18-71">No.18. Bradford. (<a href="#fig9g">Fig. 9.</a>)</p>
<p class="date">March 9th.</p>
<p class="cal">1 killed, 1 injured.</p>

<div class="figright" id="fig9g">
   <img src="images/i_239.png" alt="Lancashire boiler" />
   <div class="caption">Fig. 9.</div>
</div>

<p>One of six, 3 years old. Lancashire, 27ft. long, 7ft. diameter.
Tubes 2ft. 8in. diameter, slightly oval, 7/16 inch plates, 60 lbs.
pressure. The left hand tube collapsed downwards from overheating
through shortness of water. The boiler was not moved, and little
damage was done to premises.</p>

<p class="num" id="no19-71">No.19. Glasgow.</p>
<p class="date">March 11th.</p>
<p class="cal">3 killed, 3 injured.</p>

<p>Rag Boiler. The screws of the manlid were loosened before the
steam was exhausted, and the issuing contents scalded those near.</p>

<p><span class="pagenum"><a id="Page_1871007">Pg '71-7</a></span></p>

<p class="num" id="no20-71">No.20. Wootton Bassett. (<a href="#fig10g">Fig. 10.</a>)</p>
<p class="date">March 11th.</p>
<p class="cal">2 killed, 1 injured.</p>

<div class="figright" id="fig10g">
   <img src="images/i_240a.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 10.</div>
</div>

<p>Cornish, 12ft. long, 4ft. 8in. diameter. Tube 2ft. 3in. diameter,
3/8 inch plates, 72 lbs. pressure. Tube collapsed downwards from
overheating through shortness of water. This was the second time
the tube had collapsed, although the boiler had only worked
18 months.</p>

<p class="num" id="no21-71">No.21. Newcastle. (<a href="#fig11g">Fig. 11.</a>)</p>
<p class="date">March 16th.</p>
<p class="cal">1 killed.</p>

<div class="figright" id="fig11g">
   <img src="images/i_240b.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 11.</div>
</div>

<p>Plain cylinder, flat ends, 16ft. long, 3ft. 6in. diameter, 5/16 inch
plates, 25 lbs. pressure. There being no stays to support the flat
ends the varying pressure caused a slight movement backward and
forward (sometimes called "drum-head" motion), which facilitated
corrosion in certain lines of strain, and produced a "furrow" at
the front near the bottom, which rent open. The boiler was not
moved, and little damage was done to the premises.</p>

<p class="num" id="no22-71">No.22. Brigg. (<a href="#fig12g">Fig. 12.</a>)</p>
<p class="date">March 17th.</p>
<p class="cal">1 killed, 1 injured.</p>

<div class="figright" id="fig12g">
   <img src="images/i_240c.png" alt="plain cylinder boiler" />
   <div class="caption">Fig. 12.</div>
</div>

<p>One of five, 5 years old. Plain cylinder, 68ft. long, 4ft. 4in.

<span class="pagenum"><a id="Page_1871008">Pg '71-8</a></span>

diameter, plates 5/16 inch full, 65 lbs. pressure. Heated by gas.
Rent at fourth seam, the front end being thrown a great distance
forward, and the back end to the rear, displacing the other 4 boilers.
The ruptured seam was next to a patch where the cutting out of
the old rivets and putting in of new had caused a seam-rip.</p>

<p class="num" id="no23-71">No.23. S. Wales. (<a href="#fig13g">Fig. 13.</a>)</p>
<p class="date">March 18th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig13g">
   <img src="images/i_241.png" alt="Lancashire boiler" />
   <div class="caption">Fig. 13.</div>
</div>

<p>One of two, 36 years old. Lancashire, 30ft. long, 9ft. diameter.
Tubes 3ft. diameter, &frac12; inch plates, 22 lbs. pressure. The boiler
was rent into 3 pieces. Five rings of the back part were torn off
and thrown to the rear. Four rings in the middle were opened out
flat and fell across the other boiler, and the remaining part of the
shell with the tubes were left on the seating. The boiler was old
and much patched, and was corroded too thin to bear the usual
pressure.</p>

<p class="num" id="no24-71">No.24. Lynn. (<a href="#fig14g">Fig. 14.</a>)</p>
<p class="date">March 23rd.</p>
<p class="cal">2 killed.</p>

<div class="figright" id="fig14g">
   <img src="images/i_242a.png" alt="Cornish boiler" />
   <div class="caption">Fig. 14.</div>
</div>

<p>Cornish, 10 years old, 7ft. 3in. long, 3ft. 2in. diameter. Tubes
1ft. 10in. diameter, 3/8 inch plates, 36 lbs. pressure. The tube
ruptured at the last ring of plates, and was forced inwards, allowing

<span class="pagenum"><a id="Page_1871009">Pg '71-9</a></span>

the contents to issue at the back. The boiler was slightly thrown
forward. It was only used occasionally, but was so much reduced
by internal corrosion as to be unable to bear the usual pressure.</p>

<p class="num" id="no25-71">No.25. Northwich. (<a href="#fig15g">Fig. 15.</a>)</p>
<p class="date">May 3rd.</p>
<p class="cal">1 killed, 1 injured.</p>

<div class="figright" id="fig15g">
   <img src="images/i_242b.png" alt="marine boiler" />
   <div class="caption">Fig. 15.</div>
</div>

<p>Marine, 7 years old, 9ft. 2in. long, 6ft. 1in. diameter. Furnace
tube 2ft. diameter, and 3 inch small tubes, 3/8 inch plates, 81 lbs.
pressure. There were two bands as clips round the outside of boiler.
Gave way at a seam where some new bottom plates had been
inserted, and where the old plate was so thinned by internal corrosion
as to be unable to bear the usual pressure. A small plate was blown
out and shattered into three pieces, and the boiler was turned end
for end.</p>

<p class="num" id="no26-71">No.26. Barnstaple.</p>
<p class="date">May 9th.</p>
<p class="cal">1 killed.</p>

<p>Revolving Rag boiler of plain cylindrical shape, with three filling
holes. The steam was supplied from other boilers. The central lid
was unscrewed, without trying, by a small hole for the purpose,
whether there was any pressure, and the lid came off, and the
contents issued and scalded the attendant.</p>

<p><span class="pagenum"><a id="Page_1871010">Pg '71-10</a></span></p>

<p class="num" id="no27-71">No.27. Leamington. (<a href="#fig16g">Fig. 16.</a>)</p>
<p class="date">May 18th.</p>
<p class="cal">1 killed, 2 injured.</p>

<div class="figright" id="fig16g">
   <img src="images/i_243a.png" alt="portable multitubular boiler" />
   <div class="caption">Fig. 16.</div>
</div>

<p>Portable multitubular, 9 years old, 8ft. 6in. long, 2ft. 6in.
diameter, 5/16 inch plates, 50 lbs. pressure. The safety valve was
fastened down by a nail (A) between the lever and the
cover, and in consequence the pressure accumulated to
more than the boiler could bear, and it was rent into
many pieces, which were widely scattered.</p>

<div class="figright">
   <img src="images/i_243b.png" alt="safety valve fastened down by a nail" />
</div>

<p class="num" id="no28-71">No.28.</p>
<p class="date">May 20th.</p>
<p class="cal">none injured.</p>

<p>Portable vertical, of peculiar construction, with return down flue
tubes, 6ft. high, 4ft. 6in. diameter, 3/8 inch plates, 35 lbs. pressure.
The shell was torn off, the bottom having given way through
weakness, from want of proper stays, from the crown of the fire box
to top of the boiler.</p>

<p class="num" id="no29-71">No.29. Hull. (<a href="#fig17g">Fig. 17.</a>)</p>
<p class="date">May 22nd.</p>
<p class="cal">3 killed, 1 injured.</p>

<div class="figright" id="fig17g">
   <img src="images/i_243c.png" alt="Lancashire boiler" />
   <div class="caption">Fig. 17.</div>
</div>

<p>Lancashire, 22ft. 6in. long, 7ft. 6in. diameter. Tubes 2ft. 10in.

<span class="pagenum"><a id="Page_1871011">Pg '71-11</a></span>

diameter, 3/8 inch plates, 70 lbs. pressure. The tube was somewhat
corroded on the top, and gave way over the fire from weakness.</p>

<p class="num" id="no30-71">No.30. Bath.</p>
<p class="date">May 25th.</p>
<p class="cal">1 killed, 1 injured.</p>

<p>Revolving Rag boiler of plain cylindrical shape, but revolving
on trunnions, in the opposite direction to <a href="#no26-71">No.
26</a>, 12ft. high, 6ft. diameter, 9/16 inch plates, 50 lbs. pressure.
The steam was supplied from another boiler. The cover at one end was
insecurely fastened and was blown off.</p>

<p class="num" id="no31-71">No.31. Oakengates. (<a href="#fig18g">Fig. 18.</a>)</p>
<p class="date">June 6th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig18g">
   <img src="images/i_244a.png" alt="balloon boiler" />
   <div class="caption">Fig. 18.</div>
</div>

<p>One of two, 20 years old. Balloon, 14ft. diameter, 3/8 inch plates,
6 lbs. pressure. The pressure was allowed to far exceed the proper
height during a temporary stoppage of the engine, and the bottom
was rent off, and the top thrown some distance, but very little
damage was done.</p>

<p class="num" id="no32-71">No.32. Wellingbro'. (<a href="#fig19g">Fig. 19.</a>)</p>
<p class="date">June 17th.</p>
<p class="cal">1 killed, 2 injured.</p>

<div class="figright" id="fig19g">
   <img src="images/i_244b.png" alt="Cornish boiler" />
   <div class="caption">Fig. 19.</div>
</div>

<p>Cornish, 28ft. long, 6ft. diameter. Tube 3ft. diameter, 3/8 inch

<span class="pagenum"><a id="Page_1871012">Pg '71-12</a></span>

plates, 40 lbs. pressure. Tube collapsed from weakness, and partly
tore away from the back end, and the reaction from the issuing
contents forced the boiler back a long way.</p>

<p class="num" id="no33-71">No.33. Tunstal (<a href="#fig20g">Fig. 20.</a>)</p>
<p class="date">June 28th.</p>
<p class="cal">8 killed 20 injured</p>

<div class="figright" id="fig20g">
   <img src="images/i_245a.png" alt="Cornish boiler" />
   <div class="caption">Fig. 20.</div>
</div>

<p>Cornish, 43ft. long, 6ft. 6in. diameter, 7/16 inch plates. Tube 3ft.
diameter, 3/8 inch plates, 50 lbs. pressure. The tube collapsed
sideways from end to end through weakness, being without strengthening
hoops, and with continuous longitudinal seams. The back
end and part of the tube were thrown to the rear, and the rest of
the boiler was thrown to the front, and separated into several
fragments.</p>

<p class="num" id="no34-71">No.34. Glasgow.</p>
<p class="date">July 9th.</p>
<p class="cal">3 killed.</p>

<p>The lid of a steam valve was being removed while under pressure,
and the steam escaped and scalded those near.</p>

<p class="num" id="no35-71">No.35. Rotherham. (<a href="#fig21g">Fig. 21.</a>)</p>
<p class="date">July 11th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig21g">
   <img src="images/i_245b.png" alt="Cornish boiler" />
   <div class="caption">Fig. 21.</div>
</div>

<p>Cornish, 10 years old, 7ft. long, 6ft. 6in. diameter. Tube 3ft. 3in.
diameter, 3/8 inch plates, 45 lbs. pressure. Gave way where much

<span class="pagenum"><a id="Page_1871013">Pg '71-13</a></span>

corroded by the damp brickwork of the central wall, and the back
ring of plates was torn out, and the boiler turned up on end, and
much damage was done to the premises.</p>

<p class="num" id="no36-71">No.36.</p>
<p class="date">July 17th.</p>
<p class="cal">none injured.</p>

<p>Cornish, 16 years old, 12ft. long, 4ft. diameter, 7/16 inch plates,
48 lbs. pressure. Gave way at the bottom and rent open, a belt of
plates being blown away to some distance. The bottom had been
extensively corroded, by the boiler being left exposed to wet for
many years before it was set at this place, rendering it unfit to bear
the usual pressure.</p>

<p class="num" id="no37-71">No.37. Cumnock. (<a href="#fig22g">Fig. 22.</a>)</p>
<p class="date">July 28th.</p>
<p class="cal">1 injured.</p>

<div class="figright" id="fig22g">
   <img src="images/i_246.png" alt="one of five plain cylinder boilers" />
   <div class="caption">Fig. 22.</div>
</div>

<p>One of five, about 20 years old. Plain cylinder, 20ft. long, 4ft.
diameter, 5/16 inch plates, 45 lbs. pressure. The boiler had been much
patched and altered, and was in very poor condition, and unfit to
bear safely the ordinary pressure. Rupture commenced near the
feed pipe, and ran along one side and then round each end, both of
which were liberated and thrown far away, the barrel of the boiler
spreading out on to the neighbouring boilers, one of which was
much injured.</p>

<p class="num" id="no38-71">No.38. Shields. (<a href="#fig23g">Fig. 23.</a>)</p>
<p class="date">August 1st.</p>
<p class="cal">1 killed, 7 injured.</p>

<div class="figright" id="fig23g">
   <img src="images/i_247a.png" alt="multitubular boiler pieces were much scattered " />
   <div class="caption">Fig. 23.</div>
</div>

<p>Multitubular, 10 years old, 7ft. long, 3ft. 6in. diameter, 5/16 inch
plates, 50 lbs. pressure, but valve loaded to 80 lbs. Rupture
commenced at the unguarded manhole, and the shell was rent into

<span class="pagenum"><a id="Page_1871014">Pg '71-14</a></span>

several pieces which were much scattered. The safety valve was
defective, and the boiler had been much weakened by many patches,
and was in poor condition and unable to bear the pressure at which
it was worked at the time of explosion.</p>

<p class="num" id="no39-71">No.39. Wakefield.</p>
<p class="date">August 3rd.</p>
<p class="cal">1 killed, 1 injured.</p>

<p>One of five. Rag boiler, 5 lbs. pressure from the exhaust steam
of an engine. The manhole was of very large size and insecurely
fastened, and was blown off.</p>

<p class="num" id="no40-71">No.40. Cornwall. (<a href="#fig24g">Fig. 24.</a>)</p>
<p class="date">August 17th.</p>
<p class="cal">2 killed.</p>

<div class="figright" id="fig24g">
   <img src="images/i_247b.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 24.</div>
</div>

<p>Cornish, 30ft. long, 6ft. 3in. diameter. Tube 4ft. 3in. diameter,
18 lbs. pressure. Ruptured near brickwork at the bottom where
much corroded externally, and one ring of plates was rent open.
The boiler was displaced, and the premises were greatly damaged.</p>

<p class="num" id="no41-71">No.41. Shields.</p>
<p class="date">August 26th.</p>
<p class="cal">none injured.</p>

<p>Chemical pan, 12ft. long, 5ft. 6in. diameter, 3/8 inch plates. The
end was blown off, the rivets not being strong enough for the
pressure of 35 lbs. as supplied from the boilers.</p>

<p><span class="pagenum"><a id="Page_1871015">Pg '71-15</a></span></p>

<p class="num" id="no42-71">No.42. Blackburn. (<a href="#fig25g">Fig. 25.</a>)</p>
<p class="date">August 29th.</p>
<p class="cal">1 killed, 2 injured.</p>

<div class="figright" id="fig25g">
   <img src="images/i_248a.png" alt="Lancashire boiler" />
   <div class="caption">Fig. 25.</div>
</div>

<p>Lancashire, 26ft. long, 6ft. 6in. diameter. Tubes 2ft. 9in.
diameter, 3/8 inch plates, 60 lbs. pressure. The left hand tube
collapsed from overheating through shortness of water, and the
contents issued violently and scalded those near.</p>

<p class="num" id="no43-71">No.43. Hereford.</p>
<p class="date">August.</p>
<p class="cal">2 injured.</p>

<p>Chemical boiler, Plain cylinder, 12ft. 6in. high, 4ft. 6in. diameter,
3/8 inch plates, with cast-iron hemispherical ends with manhole in each.
The pressure of 34 lbs. was obtained from another boiler. The
bottom end gave way where the casting was defective, a piece was
blown out, and the reaction of the issuing contents projected the
boiler through the roof, through which it again descended and did
much damage.</p>

<p class="num" id="no44-71">No.44. Cardiff. (<a href="#fig26g">Fig. 26.</a>)</p>
<p class="date">September 1st.</p>
<p class="cal">2 killed, 2 injured.</p>

<div class="figright" id="fig26g">
   <img src="images/i_248b.png" alt="marine multitubular boiler" />
   <div class="caption">Fig. 26.</div>
</div>

<p>Marine. Multitubular, 6ft. long, 6ft. diameter, 60 lbs. pressure.
The under side of fire box gave way at the front rivets, the heads of
which were corroded, and a tongue of plate was torn upwards,
allowing the contents to issue so violently, that those near were
carried overboard and drowned.</p>

<p><span class="pagenum"><a id="Page_1871016">Pg '71-16</a></span></p>

<p class="num" id="no45-71">No.45. Gresley. (<a href="#fig27g">Fig. 27.</a>)</p>
<p class="date">September 2nd.</p>
<p class="cal">7 injured.</p>

<div class="figright" id="fig27g">
   <img src="images/i_249a.png" alt="one of six plain cylinder boilers" />
   <div class="caption">Fig. 27.</div>
</div>

<p>One of six, 2 years old. Plain cylinder, 40ft. long, 5ft. diameter,
3/8 inch plates, 50 lbs. pressure. This case was peculiar, as the back
part of the boiler was found a long way to the front, and the front
end in the rear. An accumulation of scale caused pocket to form,
and a hole to burn through the bottom over the grate, allowing the
contents to issue so violently that the boiler was sent over end for
end, when the front end was knocked off and thrown to the rear,
and the contents then issuing more violently, the reaction sent the
rest of the boiler in one piece a great distance to the front, where it
fell, and was crushed nearly flat and broken into several fragments.</p>

<p class="num" id="no46-71">No.46. Cornwall. (<a href="#fig28g">Fig. 28.</a>)</p>
<p class="date">September 16th.</p>
<p class="cal">4 injured.</p>

<div class="figright" id="fig28g">
   <img src="images/i_249b.png" alt="one tube Cornish boiler" />
   <div class="caption">Fig. 28.</div>
</div>

<p>One of two, 18 years old. Cornish, 32ft. 9in. long, 6ft. 6in.
diameter. Tube 4ft. diameter, 3/8 inch plates, 45 lbs. pressure. The
tube collapsed from end to end, dropping together like an old sack,
and cracking at the edges. A small piece at the front end was
blown out. The cause was supposed to be shortness of water as

<span class="pagenum"><a id="Page_1871017">Pg '71-17</a></span>

there was no gauge glass, but it was far more likely the weakness of so
large a tube without strengthening hoops. The pressure was doubtless
more than usual, as the engine had made a temporary stand. A similar
collapse took place in the next boiler in December, 1869, and is
described as <a href="#no57-69">No. 57</a> in the "records" of that
year.</p>

<p class="num" id="no47-71">No.47. Hull. (<a href="#fig29g">Fig. 29.</a>)</p>
<p class="date">September 22nd.</p>
<p class="cal">2 injured.</p>

<div class="figright" id="fig29g">
   <img src="images/i_250a.png" alt="Vertical with corrugated construction" />
   <div class="caption">Fig. 29.</div>
</div>

<p>Vertical, with fire box of peculiar corrugated construction, 7ft.
6in. high, 3ft. diameter, 50 lbs. pressure. Gave way round the
bottom of fire box where much corroded and rent open, and the
reaction of the issuing contents carried the whole boiler to a
considerable distance. The pressure gauge had been removed, and
the safety valve did not act freely, and the pressure accumulated to
more than the boiler could bear.</p>

<p class="num" id="no48-71">No.48. Grindleton. (<a href="#fig30g">Fig. 30.</a>)</p>
<p class="date">September 26th.</p>
<p class="cal">1 killed.</p>

<div class="figright" id="fig30g">
   <img src="images/i_250b.png" alt="Lancashire boiler" />
   <div class="caption">Fig. 30.</div>
</div>

<p>Lancashire, 3 years old, 20ft. long, 7ft. diameter. Tube 2ft. 2in.
diameter, 3/8 inch plates, 60 lbs. pressure. The boiler gave way at
the second ring of plates from the back end, at the side where
externally corroded to a knife edge, by brickwork made damp by
being next the side of a hill. The rents extended round the boiler,

<span class="pagenum"><a id="Page_1871018">Pg '71-18</a></span>

and it was turned nearly bottom upwards, and the shell opened out
in the curious way shown in the sketch.</p>

<p class="num" id="no49-71">No.49. Bradford.</p>
<p class="date">October 9th.</p>
<p class="cal">none injured.</p>

<p>One of three. Portable, multitubular, 8ft. long, 2ft. 6in. diameter,
80 lbs. pressure. There was no safety valve, dependence being
placed on that of the boiler to which it was connected. Steam was
got up without opening the connecting steam cock, and the
consequent excessive pressure forced off the front end.</p>

<p class="num" id="no50-71">No.50. Tipton.</p>
<p class="date">October 17th.</p>
<p class="cal">none injured.</p>

<p>One of twenty, 22 years old. One tube worked by two furnaces,
36ft. long, 6ft. 3in. diameter. Tube from end to left side 2ft. 8in.
diameter, &frac12; inch plates, 30 lbs. pressure. The tube collapsed from
overheating through shortness of water, and cracked at the edges
and allowed the contents to escape without any violence.</p>

<p class="num" id="no51-71">No.51. Bury.</p>
<p class="date">October 21st.</p>
<p class="cal">2 killed, 1 injured.</p>

<p>A wall fell upon and broke the steam pipes, and the escaping
steam scalded those near.</p>

<p class="num" id="no52-71">No.52.</p>
<p class="date">October 25th.</p>
<p class="cal">2 injured.</p>

<p>Chemical boiler. Plain cylinder, 9ft. 3in. long, 6ft. diameter,
3/8 inch plates. The back end was blown out, and the boiler moved
forward a few yards, and the premises were much injured. The
outlet pipes were choked up, and more pressure accumulated than
it was capable of bearing.</p>

<p class="num" id="no53-71">No.53. Chesterfield. (<a href="#fig31g">Fig. 31.</a>)</p>
<p class="date">October 25th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig31g">
   <img src="images/i_252a.png" alt="plain cylinder boiler" />
    <div class="caption">Fig. 31.</div>
</div>

<p>Plain cylinder, 6ft. 6in. long, 2ft. 2in. diameter, 5/16 inch plates,
80 to 100 lbs. pressure. The manhole was weak and unguarded

<span class="pagenum"><a id="Page_1871019">Pg '71-19</a></span>

with a strengthening ring, and ruptured and allowed the lid to blow
out. The rents spread along a part where strength was much
reduced by the rivets being countersunk to make room for attachments.
The safety valve was defective and overloaded, and there
was no gauge, and the boiler was unfit to bear the pressure to which
it was exposed.</p>

<p class="num" id="no54-71">No.54.  Northwich.</p>
<p class="date">October 28th.</p>
<p class="cal">1 killed, 1 injured.</p>

<p>Chemical. The cover was unscrewed before the pressure was off,
and the contents blew out violently and scalded those near.</p>

<p class="num" id="no55-71">No.55. Bowling. (<a href="#fig32g">Fig. 32.</a>)</p>
<p class="date">October 30th.</p>
<p class="cal">1 killed, 1 injured.</p>

<div class="figright" id="fig32g">
   <img src="images/i_252b.png" alt="marine boiler" />
   <div class="caption">Fig. 32.</div>
</div>

<p>One of two, 17 years old. Marine, 12ft. 7in. long, 6ft. 3in.
diameter. Tube 4ft. wide, 2ft. 9in. high, 16 lbs. pressure. The
tube was much weakened by corrosion and screw-patching and
collapsed upwards, with the slightly increased pressure of a
temporary stoppage of the engine.</p>

<p><span class="pagenum"><a id="Page_1871020">Pg '71-20</a></span></p>

<p class="num" id="no56-71">No.56. Bilston.</p>
<p class="date">October.</p>
<p class="cal">none injured.</p>

<p>Chemical, 9ft. long, slightly oval, 4ft. greatest diameter, 3/8 inch
plates, 2 lbs. pressure. Although not at work, it is supposed that a
gas was gently passing off through a small pipe, 30ft. long, to
a receiver which was under repair, and that this gas being
accidentally lighted, communicated through the pipe with that in
the boiler and exploded it. One end was blown off, the rupture
passing completely round through the solid plate.</p>

<p class="num" id="no57-71">No.57. Newcastle. (<a href="#fig33g">Fig. 33.</a>)</p>
<p class="date">November 5th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig33g">
   <img src="images/i_253a.png" alt="Cornish boiler" />
   <div class="caption">Fig. 33.</div>
</div>

<p>Cornish, 25ft. long, about 6ft. diameter. Tube 3ft. 6in. diameter,
3/8 inch plates, 30 lbs. pressure. Tube collapsed from overheating
through shortness of water.</p>

<p class="num" id="no58-71">No.58. Gravesend. (<a href="#fig34g">Fig. 34.</a>)</p>
<p class="date">November 8th.</p>
<p class="cal">2 killed.</p>

<div class="figright" id="fig34g">
   <img src="images/i_253b.png" alt="marine boiler" />
   <div class="caption">Fig. 34.</div>
</div>

<p>One of two. Marine, 16ft. 6in. long, 8ft. 4in. diameter. Tube
of irregular shape, about 2ft. 10in. high, 3/8 inch plates, 27 lbs.

<span class="pagenum"><a id="Page_1871021">Pg '71-21</a></span>

pressure. The gauge was so much out of order, that it only showed
24 lbs. under a real pressure of 80 lbs. The safety valve was
defective and overloaded, and the pressure was sufficient to collapse
and rupture the side flue, and the contents rushed out at the front.</p>

<p class="num" id="no59-71">No.59. Bilston. (<a href="#fig35g">Fig. 35.</a>)</p>
<p class="date">November 12th.</p>
<p class="cal">none injured.</p>

<div class="figright" id="fig35g">
   <img src="images/i_254a.png" alt="Cornish boiler" />
   <div class="caption">Fig. 35.</div>
</div>

<p>One of four. Cornish, about 20 years old, 26ft. long, 6ft. 6in.
diameter, 7/16 inch plates, 40 lbs. pressure. Tube 3ft. 9in. diameter
had been made in two parts, joined in the centre by a narrow plate
3/8 inch thick, and it collapsed at this joint, so that the top met the
bottom, and thus so retarded the issue of the contents after being
set in motion, that a shock was produced, which blew out an end
and half the tube in opposite directions. The shell was left resting
in its seat, and little damage was done to premises. The tube had
much the appearance of collapse from shortness of water, but the
most probable cause was that it was too weak without strengthening
hoops to bear the ordinary pressure with safety.</p>

<p class="num" id="no60-71">No.60. Diss. (<a href="#fig36g">Fig. 36.</a>)</p>
<p class="date">November 11th.</p>
<p class="cal">2 killed.</p>

<div class="figright" id="fig36g">
   <img src="images/i_254b.png" alt="portable multitubular boiler" />
   <div class="caption">Fig. 36.</div>
</div>

<p>Portable, multitubular, about 10 years old, 8ft. 3in. long, 2ft. 7in.

<span class="pagenum"><a id="Page_1871022">Pg '71-22</a></span>

diameter, 3/8 inch plates, 30 lbs. pressure. The bottom of the smoke
box was reduced by external corrosion to less than 1/16 inch in
thickness, and was consequently unable to bear the ordinary pressure,
and a piece was blown out, and the reaction of issuing contents
displaced the boiler a little and much damaged the premises.</p>

<p class="num" id="no61-71">No.61. Rotherham.</p>
<p class="date">November 18th.</p>
<p class="cal">1 killed.</p>

<p>The screws of a manhole were loosened while the pressure
remained in the boiler, and the lid was blown off.</p>

<p class="num" id="no62-71">No.62. Newcastle.</p>
<p class="date">November 25th.</p>
<p class="cal">1 killed.</p>

<p>One of twelve. Chimney, 28ft. high, 6ft. diameter. Tube 2ft.
5in. diameter, 3/8 inch plates, 25 lbs. pressure. The blow pipe was
left open while some men were inside repairing, and the steam and
water from the blow-off of another boiler in the same pipe was
forced in upon them.</p>

<p class="num" id="no63-71">No.63. Cradley.</p>
<p class="date">December 8th.</p>
<p class="cal">1 injured.</p>

<p>Locomotive, 11ft. long, 3ft. diameter, 3/8 inch plates, 95 lbs.
pressure. The pressure amounted to about 134 lbs. during a
temporary effort to get up a steep curved incline, and the fire box
was forced inwards and the outside shell outwards, and the stays
drawn, but little other damage was done.</p>

<p class="num" id="no64-71">No.64. Middlesbro'. (<a href="#fig37g">Fig. 37.</a>)</p>
<p class="date">December 13th.</p>
<p class="cal">1 injured.</p>

<div class="figright" id="fig37g">
   <img src="images/i_256.png" alt="locomotive" />
   <div class="caption">Fig. 37.</div>
</div>

<p>Locomotive, 18ft. 6in. long, 4ft. diameter, 7/16 inch plates, 120 lbs.
pressure. Gave way under bottom of barrel where "furrowed" by

<span class="pagenum"><a id="Page_1871023">Pg '71-23</a></span>

the combined action of corrosion and the strain upon the plates, by
attachment to the frame of the engine.</p>

<p class="num" id="no65-71">No.65. Westbromwich. (<a href="#fig38g">Fig. 38.</a>)</p>
<p class="date">December 28th.</p>
<p class="cal">1 injured.</p>

<div class="figright" id="fig38g">
   <img src="images/i_256b.png" alt="balloon boiler" />
   <div class="caption">Fig. 38.</div>
</div>

<p>One of five, 23 years old. Balloon, 16ft. diameter, 3/8 inch plates,
5 lbs. pressure. It ruptured at the back where the plates in contact
with brickwork were reduced by external corrosion, and the bottom
was forced down upon the grate, and the top rolled over on to its
side. The boiler was not being used, although connected with the
other at work. The strain upon the bottom was increased by the
boiler being over full and nearly to the brim. Those near were
drenched with nearly cold water from it when it upset.</p>

<p class="num" id="no66-71">No.66. Glasgow. (<a href="#fig39g">Fig. 39.</a>)</p>
<p class="date">December 30th.</p>
<p class="cal">11 killed, 30 injured.</p>

<div class="figright" id="fig39g">
   <img src="images/i_257.png" alt="portable upright boiler" />
   <div class="caption">Fig. 39.</div>
</div>

<p>Portable upright, about 8 years old, 11ft. 4in. high, 4ft. diameter,
3/8 inch plates, 100 lbs. pressure. The internal portion gave way

<span class="pagenum"><a id="Page_1871024">Pg '71-24</a></span>

where attached to the fire holes and collapsed inwards, and the
reaction of the issuing contents forced the boiler up some distance on
to the top of a house. The safety valve did not act properly, and
the pressure appears to have accumulated to more than the boiler
could bear, during a temporary stoppage of the engine.</p>

<hr class="tb" />

<p class="center"><i>R. Broomhall, Printer, Stourbridge.</i></p>

<hr class="chap" />

<p><span class="pagenum"><a id="Page_1871025">Pg '71-25</a></span></p>

<div class="covernote">
   <p>The cover image was created by the transcriber and is placed in the
   public domain.</p>
</div>

<div class="transcriber" id="transcribers_note">
   <p><strong>Transcriber's note:</strong></p>

   <p>In the Conclusions section, several figures are placed out
   of order as in the original.</p>

   <p>Several (apparently) missing punctuation marks have been added.</p>

   <p>The word &lsquo;guage&rsquo; appears several times. It has
   been changed to &lsquo;gauge&rsquo; in each location.</p>

   <p>Page numbers for the annual reports have been added.</p>
</div>

<table class="transcriber" summary="transcriber changes">
   <caption>Other changes made by the transcriber.</caption>
   <tr><th>Page</th><th>As printed</th><th>Changed to</th></tr>
   <tr><td>94</td><td>Uudue</td><td>Undue</td></tr>
   <tr><td>'66-6</td><td>Fig. 5.</td><td>Fig. 6.</td></tr>
   <tr><td>'66-11</td><td>to to</td><td>to</td></tr>
   <tr><td>'66-11</td><td>place</td><td>placed</td></tr>
   <tr><td>'67-11</td><td>&nbsp;he</td><td>The</td></tr>
   <tr><td>'69-3</td><td>reqair</td><td>repair</td></tr>
   <tr><td>'69-23</td><td></td><td>(Fig. 38.)</td></tr>
   <tr><td>'69-23</td><td>(Fig. 38.)</td><td>(Fig. 39.)</td></tr>
   <tr><td>'69-24</td><td>(Fig. 39.)</td><td>(Fig. 40.)</td></tr>
   <tr><td>'69-24</td><td>(Fig. 40.)</td><td>(Fig. 41.)</td></tr>
   <tr><td>'69-25</td><td>discribed</td><td>described</td></tr>
   <tr><td>'70-14</td><td>reqaired</td><td>repaired</td></tr>
   <tr><td>'70-19</td><td>diamer</td><td>diameter</td></tr>
   <tr><td>'71-16</td><td>consderable</td><td>considerable</td></tr>
</table>








<pre>





End of the Project Gutenberg EBook of Records of Steam Boiler Explosions, by 
Edward Bindon Marten

*** END OF THIS PROJECT GUTENBERG EBOOK RECORDS OF STEAM BOILER EXPLOSIONS ***

***** This file should be named 47762-h.htm or 47762-h.zip *****
This and all associated files of various formats will be found in:
        http://www.gutenberg.org/4/7/7/6/47762/

Produced by Chris Curnow, Martin Mayer and the Online
Distributed Proofreading Team at http://www.pgdp.net (This
file was produced from images generously made available
by The Internet Archive)


Updated editions will replace the previous one--the old editions
will be renamed.

Creating the works from public domain print editions means that no
one owns a United States copyright in these works, so the Foundation
(and you!) can copy and distribute it in the United States without
permission and without paying copyright royalties.  Special rules,
set forth in the General Terms of Use part of this license, apply to
copying and distributing Project Gutenberg-tm electronic works to
protect the PROJECT GUTENBERG-tm concept and trademark.  Project
Gutenberg is a registered trademark, and may not be used if you
charge for the eBooks, unless you receive specific permission.  If you
do not charge anything for copies of this eBook, complying with the
rules is very easy.  You may use this eBook for nearly any purpose
such as creation of derivative works, reports, performances and
research.  They may be modified and printed and given away--you may do
practically ANYTHING with public domain eBooks.  Redistribution is
subject to the trademark license, especially commercial
redistribution.



*** START: FULL LICENSE ***

THE FULL PROJECT GUTENBERG LICENSE
PLEASE READ THIS BEFORE YOU DISTRIBUTE OR USE THIS WORK

To protect the Project Gutenberg-tm mission of promoting the free
distribution of electronic works, by using or distributing this work
(or any other work associated in any way with the phrase "Project
Gutenberg"), you agree to comply with all the terms of the Full Project
Gutenberg-tm License available with this file or online at
  www.gutenberg.org/license.


Section 1.  General Terms of Use and Redistributing Project Gutenberg-tm
electronic works

1.A.  By reading or using any part of this Project Gutenberg-tm
electronic work, you indicate that you have read, understand, agree to
and accept all the terms of this license and intellectual property
(trademark/copyright) agreement.  If you do not agree to abide by all
the terms of this agreement, you must cease using and return or destroy
all copies of Project Gutenberg-tm electronic works in your possession.
If you paid a fee for obtaining a copy of or access to a Project
Gutenberg-tm electronic work and you do not agree to be bound by the
terms of this agreement, you may obtain a refund from the person or
entity to whom you paid the fee as set forth in paragraph 1.E.8.

1.B.  "Project Gutenberg" is a registered trademark.  It may only be
used on or associated in any way with an electronic work by people who
agree to be bound by the terms of this agreement.  There are a few
things that you can do with most Project Gutenberg-tm electronic works
even without complying with the full terms of this agreement.  See
paragraph 1.C below.  There are a lot of things you can do with Project
Gutenberg-tm electronic works if you follow the terms of this agreement
and help preserve free future access to Project Gutenberg-tm electronic
works.  See paragraph 1.E below.

1.C.  The Project Gutenberg Literary Archive Foundation ("the Foundation"
or PGLAF), owns a compilation copyright in the collection of Project
Gutenberg-tm electronic works.  Nearly all the individual works in the
collection are in the public domain in the United States.  If an
individual work is in the public domain in the United States and you are
located in the United States, we do not claim a right to prevent you from
copying, distributing, performing, displaying or creating derivative
works based on the work as long as all references to Project Gutenberg
are removed.  Of course, we hope that you will support the Project
Gutenberg-tm mission of promoting free access to electronic works by
freely sharing Project Gutenberg-tm works in compliance with the terms of
this agreement for keeping the Project Gutenberg-tm name associated with
the work.  You can easily comply with the terms of this agreement by
keeping this work in the same format with its attached full Project
Gutenberg-tm License when you share it without charge with others.

1.D.  The copyright laws of the place where you are located also govern
what you can do with this work.  Copyright laws in most countries are in
a constant state of change.  If you are outside the United States, check
the laws of your country in addition to the terms of this agreement
before downloading, copying, displaying, performing, distributing or
creating derivative works based on this work or any other Project
Gutenberg-tm work.  The Foundation makes no representations concerning
the copyright status of any work in any country outside the United
States.

1.E.  Unless you have removed all references to Project Gutenberg:

1.E.1.  The following sentence, with active links to, or other immediate
access to, the full Project Gutenberg-tm License must appear prominently
whenever any copy of a Project Gutenberg-tm work (any work on which the
phrase "Project Gutenberg" appears, or with which the phrase "Project
Gutenberg" is associated) is accessed, displayed, performed, viewed,
copied or distributed:

This eBook is for the use of anyone anywhere at no cost and with
almost no restrictions whatsoever.  You may copy it, give it away or
re-use it under the terms of the Project Gutenberg License included
with this eBook or online at www.gutenberg.org

1.E.2.  If an individual Project Gutenberg-tm electronic work is derived
from the public domain (does not contain a notice indicating that it is
posted with permission of the copyright holder), the work can be copied
and distributed to anyone in the United States without paying any fees
or charges.  If you are redistributing or providing access to a work
with the phrase "Project Gutenberg" associated with or appearing on the
work, you must comply either with the requirements of paragraphs 1.E.1
through 1.E.7 or obtain permission for the use of the work and the
Project Gutenberg-tm trademark as set forth in paragraphs 1.E.8 or
1.E.9.

1.E.3.  If an individual Project Gutenberg-tm electronic work is posted
with the permission of the copyright holder, your use and distribution
must comply with both paragraphs 1.E.1 through 1.E.7 and any additional
terms imposed by the copyright holder.  Additional terms will be linked
to the Project Gutenberg-tm License for all works posted with the
permission of the copyright holder found at the beginning of this work.

1.E.4.  Do not unlink or detach or remove the full Project Gutenberg-tm
License terms from this work, or any files containing a part of this
work or any other work associated with Project Gutenberg-tm.

1.E.5.  Do not copy, display, perform, distribute or redistribute this
electronic work, or any part of this electronic work, without
prominently displaying the sentence set forth in paragraph 1.E.1 with
active links or immediate access to the full terms of the Project
Gutenberg-tm License.

1.E.6.  You may convert to and distribute this work in any binary,
compressed, marked up, nonproprietary or proprietary form, including any
word processing or hypertext form.  However, if you provide access to or
distribute copies of a Project Gutenberg-tm work in a format other than
"Plain Vanilla ASCII" or other format used in the official version
posted on the official Project Gutenberg-tm web site (www.gutenberg.org),
you must, at no additional cost, fee or expense to the user, provide a
copy, a means of exporting a copy, or a means of obtaining a copy upon
request, of the work in its original "Plain Vanilla ASCII" or other
form.  Any alternate format must include the full Project Gutenberg-tm
License as specified in paragraph 1.E.1.

1.E.7.  Do not charge a fee for access to, viewing, displaying,
performing, copying or distributing any Project Gutenberg-tm works
unless you comply with paragraph 1.E.8 or 1.E.9.

1.E.8.  You may charge a reasonable fee for copies of or providing
access to or distributing Project Gutenberg-tm electronic works provided
that

- You pay a royalty fee of 20% of the gross profits you derive from
     the use of Project Gutenberg-tm works calculated using the method
     you already use to calculate your applicable taxes.  The fee is
     owed to the owner of the Project Gutenberg-tm trademark, but he
     has agreed to donate royalties under this paragraph to the
     Project Gutenberg Literary Archive Foundation.  Royalty payments
     must be paid within 60 days following each date on which you
     prepare (or are legally required to prepare) your periodic tax
     returns.  Royalty payments should be clearly marked as such and
     sent to the Project Gutenberg Literary Archive Foundation at the
     address specified in Section 4, "Information about donations to
     the Project Gutenberg Literary Archive Foundation."

- You provide a full refund of any money paid by a user who notifies
     you in writing (or by e-mail) within 30 days of receipt that s/he
     does not agree to the terms of the full Project Gutenberg-tm
     License.  You must require such a user to return or
     destroy all copies of the works possessed in a physical medium
     and discontinue all use of and all access to other copies of
     Project Gutenberg-tm works.

- You provide, in accordance with paragraph 1.F.3, a full refund of any
     money paid for a work or a replacement copy, if a defect in the
     electronic work is discovered and reported to you within 90 days
     of receipt of the work.

- You comply with all other terms of this agreement for free
     distribution of Project Gutenberg-tm works.

1.E.9.  If you wish to charge a fee or distribute a Project Gutenberg-tm
electronic work or group of works on different terms than are set
forth in this agreement, you must obtain permission in writing from
both the Project Gutenberg Literary Archive Foundation and Michael
Hart, the owner of the Project Gutenberg-tm trademark.  Contact the
Foundation as set forth in Section 3 below.

1.F.

1.F.1.  Project Gutenberg volunteers and employees expend considerable
effort to identify, do copyright research on, transcribe and proofread
public domain works in creating the Project Gutenberg-tm
collection.  Despite these efforts, Project Gutenberg-tm electronic
works, and the medium on which they may be stored, may contain
"Defects," such as, but not limited to, incomplete, inaccurate or
corrupt data, transcription errors, a copyright or other intellectual
property infringement, a defective or damaged disk or other medium, a
computer virus, or computer codes that damage or cannot be read by
your equipment.

1.F.2.  LIMITED WARRANTY, DISCLAIMER OF DAMAGES - Except for the "Right
of Replacement or Refund" described in paragraph 1.F.3, the Project
Gutenberg Literary Archive Foundation, the owner of the Project
Gutenberg-tm trademark, and any other party distributing a Project
Gutenberg-tm electronic work under this agreement, disclaim all
liability to you for damages, costs and expenses, including legal
fees.  YOU AGREE THAT YOU HAVE NO REMEDIES FOR NEGLIGENCE, STRICT
LIABILITY, BREACH OF WARRANTY OR BREACH OF CONTRACT EXCEPT THOSE
PROVIDED IN PARAGRAPH 1.F.3.  YOU AGREE THAT THE FOUNDATION, THE
TRADEMARK OWNER, AND ANY DISTRIBUTOR UNDER THIS AGREEMENT WILL NOT BE
LIABLE TO YOU FOR ACTUAL, DIRECT, INDIRECT, CONSEQUENTIAL, PUNITIVE OR
INCIDENTAL DAMAGES EVEN IF YOU GIVE NOTICE OF THE POSSIBILITY OF SUCH
DAMAGE.

1.F.3.  LIMITED RIGHT OF REPLACEMENT OR REFUND - If you discover a
defect in this electronic work within 90 days of receiving it, you can
receive a refund of the money (if any) you paid for it by sending a
written explanation to the person you received the work from.  If you
received the work on a physical medium, you must return the medium with
your written explanation.  The person or entity that provided you with
the defective work may elect to provide a replacement copy in lieu of a
refund.  If you received the work electronically, the person or entity
providing it to you may choose to give you a second opportunity to
receive the work electronically in lieu of a refund.  If the second copy
is also defective, you may demand a refund in writing without further
opportunities to fix the problem.

1.F.4.  Except for the limited right of replacement or refund set forth
in paragraph 1.F.3, this work is provided to you 'AS-IS', WITH NO OTHER
WARRANTIES OF ANY KIND, EXPRESS OR IMPLIED, INCLUDING BUT NOT LIMITED TO
WARRANTIES OF MERCHANTABILITY OR FITNESS FOR ANY PURPOSE.

1.F.5.  Some states do not allow disclaimers of certain implied
warranties or the exclusion or limitation of certain types of damages.
If any disclaimer or limitation set forth in this agreement violates the
law of the state applicable to this agreement, the agreement shall be
interpreted to make the maximum disclaimer or limitation permitted by
the applicable state law.  The invalidity or unenforceability of any
provision of this agreement shall not void the remaining provisions.

1.F.6.  INDEMNITY - You agree to indemnify and hold the Foundation, the
trademark owner, any agent or employee of the Foundation, anyone
providing copies of Project Gutenberg-tm electronic works in accordance
with this agreement, and any volunteers associated with the production,
promotion and distribution of Project Gutenberg-tm electronic works,
harmless from all liability, costs and expenses, including legal fees,
that arise directly or indirectly from any of the following which you do
or cause to occur: (a) distribution of this or any Project Gutenberg-tm
work, (b) alteration, modification, or additions or deletions to any
Project Gutenberg-tm work, and (c) any Defect you cause.


Section  2.  Information about the Mission of Project Gutenberg-tm

Project Gutenberg-tm is synonymous with the free distribution of
electronic works in formats readable by the widest variety of computers
including obsolete, old, middle-aged and new computers.  It exists
because of the efforts of hundreds of volunteers and donations from
people in all walks of life.

Volunteers and financial support to provide volunteers with the
assistance they need are critical to reaching Project Gutenberg-tm's
goals and ensuring that the Project Gutenberg-tm collection will
remain freely available for generations to come.  In 2001, the Project
Gutenberg Literary Archive Foundation was created to provide a secure
and permanent future for Project Gutenberg-tm and future generations.
To learn more about the Project Gutenberg Literary Archive Foundation
and how your efforts and donations can help, see Sections 3 and 4
and the Foundation information page at www.gutenberg.org


Section 3.  Information about the Project Gutenberg Literary Archive
Foundation

The Project Gutenberg Literary Archive Foundation is a non profit
501(c)(3) educational corporation organized under the laws of the
state of Mississippi and granted tax exempt status by the Internal
Revenue Service.  The Foundation's EIN or federal tax identification
number is 64-6221541.  Contributions to the Project Gutenberg
Literary Archive Foundation are tax deductible to the full extent
permitted by U.S. federal laws and your state's laws.

The Foundation's principal office is located at 4557 Melan Dr. S.
Fairbanks, AK, 99712., but its volunteers and employees are scattered
throughout numerous locations.  Its business office is located at 809
North 1500 West, Salt Lake City, UT 84116, (801) 596-1887.  Email
contact links and up to date contact information can be found at the
Foundation's web site and official page at www.gutenberg.org/contact

For additional contact information:
     Dr. Gregory B. Newby
     Chief Executive and Director
     gbnewby@pglaf.org

Section 4.  Information about Donations to the Project Gutenberg
Literary Archive Foundation

Project Gutenberg-tm depends upon and cannot survive without wide
spread public support and donations to carry out its mission of
increasing the number of public domain and licensed works that can be
freely distributed in machine readable form accessible by the widest
array of equipment including outdated equipment.  Many small donations
($1 to $5,000) are particularly important to maintaining tax exempt
status with the IRS.

The Foundation is committed to complying with the laws regulating
charities and charitable donations in all 50 states of the United
States.  Compliance requirements are not uniform and it takes a
considerable effort, much paperwork and many fees to meet and keep up
with these requirements.  We do not solicit donations in locations
where we have not received written confirmation of compliance.  To
SEND DONATIONS or determine the status of compliance for any
particular state visit www.gutenberg.org/donate

While we cannot and do not solicit contributions from states where we
have not met the solicitation requirements, we know of no prohibition
against accepting unsolicited donations from donors in such states who
approach us with offers to donate.

International donations are gratefully accepted, but we cannot make
any statements concerning tax treatment of donations received from
outside the United States.  U.S. laws alone swamp our small staff.

Please check the Project Gutenberg Web pages for current donation
methods and addresses.  Donations are accepted in a number of other
ways including checks, online payments and credit card donations.
To donate, please visit:  www.gutenberg.org/donate


Section 5.  General Information About Project Gutenberg-tm electronic
works.

Professor Michael S. Hart was the originator of the Project Gutenberg-tm
concept of a library of electronic works that could be freely shared
with anyone.  For forty years, he produced and distributed Project
Gutenberg-tm eBooks with only a loose network of volunteer support.

Project Gutenberg-tm eBooks are often created from several printed
editions, all of which are confirmed as Public Domain in the U.S.
unless a copyright notice is included.  Thus, we do not necessarily
keep eBooks in compliance with any particular paper edition.

Most people start at our Web site which has the main PG search facility:

     www.gutenberg.org

This Web site includes information about Project Gutenberg-tm,
including how to make donations to the Project Gutenberg Literary
Archive Foundation, how to help produce our new eBooks, and how to
subscribe to our email newsletter to hear about new eBooks.



</pre>

</body>
</html>
